label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O3-P1429,O3,pipe,315,100.0,0.27,0.623,1,0.50 to 0.75 %,4712,0.751,1.024,0,0,2.03,2.08,2.08,0,Steepened 0.50 to 0.75 %
O21-P370,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.462,0.478,1,0,11.38,11.61,11.61,0,DN200 (not steepened)
O3-P2850,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.752,0.857,0,0,7.29,5.97,7.29,0,Steepened up to 0.30 %
O9-P2116,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.272,0.308,1,0,2.24,2.29,2.29,0,DN200 (not steepened)
O9-P502,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.178,0.292,1,0,5.54,3.96,5.54,0,DN200 (not steepened)
O3-P329,O3,pipe,280,96.9,0.375,0.464,1,0.30 to 0.50 %,10696,0.75,0.858,0,0,10.14,9.95,10.14,0,Steepened 0.30 to 0.50 %
O3-P130,O3,pipe,280,87.3,0.375,0.375,0,,5789,0.768,0.816,0,0,10.83,11.08,11.08,0,"Above DN200, 0.75 m/s as laid"
O3-P2856,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.75,0.856,0,0,8.92,8.95,8.95,0,Steepened up to 0.30 %
O1-P1728,O1,pipe,200,100.0,0.51,0.51,0,,12462,0.304,0.317,1,0,2.71,1.66,2.71,0,DN200 (not steepened)
O7-P167,O7,pipe,200,91.1,0.51,0.51,0,,17516,0.376,0.454,1,0,6.59,6.39,6.59,0,DN200 (not steepened)
O6-P434,O6,pipe,200,71.6,0.51,0.51,0,,10701,0.183,0.183,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O21-P367,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.462,0.481,1,0,12.04,12.33,12.33,1,DN200 (not steepened)
O21-P330,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.369,0.372,1,0,4.43,4.28,4.43,0,DN200 (not steepened)
O2-P29,O2,pipe,630,106.4,0.125,0.182,1,up to 0.30 %,17882,0.763,0.807,0,0,7.02,6.69,7.02,0,Steepened up to 0.30 %
O3-P444,O3,pipe,200,100.0,0.51,0.51,0,,10705,0.039,0.039,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O4-P808,O4,pipe,200,84.8,0.51,0.51,0,,10520,0.472,0.589,1,0,8.2,8.33,8.33,0,DN200 (not steepened)
O7-P60,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.341,0.474,1,0,2.21,1.71,2.21,0,DN200 (not steepened)
O3-P259,O3,pipe,355,100.0,0.27,0.322,1,0.30 to 0.50 %,1368,0.775,0.841,0,0,4.84,5.6,5.6,0,Steepened 0.30 to 0.50 %
O3-P3154,O3,pipe,900,100.0,0.075,0.127,1,up to 0.30 %,11822,0.751,0.855,0,0,2.88,2.27,2.88,0,Steepened up to 0.30 %
O19-P19,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.384,0.429,1,0,4.74,5.25,5.25,0,DN200 (not steepened)
O7-P44,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.393,0.56,1,0,3.53,3.18,3.53,0,DN200 (not steepened)
O9-P2830,O9,pipe,200,76.0,0.51,0.51,0,,15617,0.56,0.691,1,0,5.47,5.47,5.47,0,DN200 (not steepened)
O9-P1139,O9,pipe,200,117.8,0.51,0.51,0,,3936,0.2,0.298,1,0,3.44,3.68,3.68,0,DN200 (not steepened)
O21-P299,O21,pipe,200,100.0,0.51,0.51,0,,16845,0.344,0.344,1,0,2.98,2.62,2.98,0,DN200 (not steepened)
O21-P566,O21,pipe,200,100.0,0.51,0.51,0,,11968,0.161,0.178,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O8-P221,O8,pipe,200,87.9,0.51,0.51,0,,3110,0.21,0.215,1,0,3.02,4.03,4.03,0,DN200 (not steepened)
O4-P906,O4,pipe,200,54.6,0.51,0.51,0,,10717,0.341,0.378,1,0,4.69,5.44,5.44,0,DN200 (not steepened)
O1-P2358,O1,pipe,200,107.8,0.51,0.51,0,,10718,0.04,0.04,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O3-P300,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.754,0.861,0,0,8.57,8.2,8.57,0,Steepened 0.30 to 0.50 %
O6-P84,O6,pipe,315,84.7,0.27,0.373,1,0.30 to 0.50 %,10466,0.755,0.845,0,0,6.48,6.35,6.48,0,Steepened 0.30 to 0.50 %
O2-P189,O2,pipe,355,66.1,0.27,0.285,1,up to 0.30 %,7921,0.763,0.786,0,0,2.83,2.93,2.93,0,Steepened up to 0.30 %
O4-P642,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.342,0.386,1,0,2.4,2.91,2.91,0,DN200 (not steepened)
O4-P1060,O4,pipe,200,100.0,0.51,0.51,0,,17019,0.412,0.488,1,0,3.95,4.53,4.53,0,DN200 (not steepened)
O2-P105,O2,pipe,200,67.0,0.51,0.51,0,,16578,0.686,0.71,1,0,3.2,3.43,3.43,0,DN200 (not steepened)
O9-P3324,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.085,0.085,1,0,2.64,2.79,2.79,0,DN200 (not steepened)
O3-P3203,O3,pipe,900,100.0,0.075,0.128,1,up to 0.30 %,10153,0.75,0.852,0,0,5.07,4.42,5.07,0,Steepened up to 0.30 %
O7-P56,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.342,0.473,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O6-P74,O6,pipe,355,85.6,0.27,0.358,1,0.30 to 0.50 %,14413,0.754,0.844,0,0,7.43,6.28,7.43,0,Steepened 0.30 to 0.50 %
O3-P109,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10729,0.75,0.801,0,0,9.87,9.57,9.87,0,Steepened up to 0.30 %
O3-P860,O3,pipe,200,100.0,0.51,0.51,0,,14405,0.623,0.634,1,0,10.46,8.65,10.46,0,DN200 (not steepened)
O9-P2713,O9,pipe,200,77.7,0.51,0.51,0,,12651,0.482,0.482,1,0,5.3,6.2,6.2,0,DN200 (not steepened)
O1-P2514,O1,pipe,200,100.0,0.51,0.51,0,,16639,0.356,0.356,1,0,3.45,3.2,3.45,0,DN200 (not steepened)
O4-P1071,O4,pipe,200,68.2,0.51,0.51,0,,17019,0.238,0.375,1,0,2.8,2.76,2.8,0,DN200 (not steepened)
O11-P2,O11,pipe,280,100.0,0.375,0.448,1,0.30 to 0.50 %,17149,0.75,0.842,0,0,12.5,12.52,12.52,1,Steepened 0.30 to 0.50 %
O4-P1040,O4,pipe,200,101.3,0.51,0.51,0,,6975,0.624,0.706,1,0,9.47,9.46,9.47,0,DN200 (not steepened)
O7-P476,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.135,0.225,1,0,2.1,1.48,2.1,0,DN200 (not steepened)
O2-P1354,O2,pipe,200,84.0,0.51,0.51,0,,10737,0.038,0.038,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P1179,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12715,0.75,0.862,0,0,1.64,1.58,1.64,0,Steepened 0.30 to 0.50 %
O7-P475,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.139,0.233,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O2-P1860,O2,pipe,200,84.8,0.51,0.51,0,,10740,0.073,0.132,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O7-P472,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.166,0.258,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O3-P743,O3,pipe,200,100.0,0.51,0.51,0,,17617,0.386,0.421,1,0,3.59,4.37,4.37,0,DN200 (not steepened)
O3-P224,O3,pipe,200,100.0,0.51,0.51,0,,10743,0.039,0.039,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O3-P242,O3,pipe,355,100.0,0.27,0.322,1,0.30 to 0.50 %,1368,0.797,0.859,0,0,3.67,3.88,3.88,0,Steepened 0.30 to 0.50 %
O2-P1572,O2,pipe,200,100.0,0.51,0.51,0,,6386,0.292,0.353,1,0,2.17,2.86,2.86,0,DN200 (not steepened)
O3-P564,O3,pipe,200,101.0,0.51,0.51,0,,2540,0.577,0.652,1,0,4.72,4.93,4.93,0,DN200 (not steepened)
O21-P996,O21,pipe,200,87.7,0.51,0.51,0,,16891,0.6,0.605,1,0,2.74,2.41,2.74,0,DN200 (not steepened)
O21-P359,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.476,0.497,1,0,14.64,14.32,14.64,1,DN200 (not steepened)
O3-P485,O3,pipe,200,133.6,0.51,0.51,0,,10749,0.183,0.183,1,0,1.48,3.05,3.05,0,DN200 (not steepened)
O3-P563,O3,pipe,200,101.6,0.51,0.51,0,,2540,0.578,0.655,1,0,4.93,5.14,5.14,0,DN200 (not steepened)
O2-P884,O2,pipe,200,100.0,0.51,0.51,0,,10751,0.157,0.157,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O12-P238,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.249,0.318,1,0,7.75,7.98,7.98,0,DN200 (not steepened)
O3-P3152,O3,pipe,900,71.8,0.075,0.127,1,up to 0.30 %,11822,0.751,0.855,0,0,2.09,2.67,2.67,0,Steepened up to 0.30 %
O3-P3149,O3,pipe,900,68.0,0.075,0.127,1,up to 0.30 %,11822,0.752,0.856,0,0,2.25,2.09,2.25,0,Steepened up to 0.30 %
O12-P26,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.504,0.666,1,0,11.93,12.06,12.06,1,DN200 (not steepened)
O9-P2583,O9,pipe,200,73.1,0.51,0.51,0,,8265,0.279,0.28,1,0,1.63,1.68,1.68,0,DN200 (not steepened)
O3-P3200,O3,pipe,900,104.9,0.075,0.128,1,up to 0.30 %,10153,0.75,0.853,0,0,3.16,2.09,3.16,0,Steepened up to 0.30 %
O3-P516,O3,pipe,200,84.7,0.51,0.51,0,,10284,0.232,0.261,1,0,1.94,1.89,1.94,0,DN200 (not steepened)
O3-P841,O3,pipe,200,100.0,0.51,0.51,0,,10759,0.749,0.758,1,0,8.66,9.08,9.08,0,DN200 (not steepened)
O9-P2743,O9,pipe,200,100.0,0.51,0.51,0,,10760,0.194,0.194,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P2113,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.336,0.352,1,0,2.06,2.11,2.11,0,DN200 (not steepened)
O9-P1138,O9,pipe,200,111.1,0.51,0.51,0,,3936,0.2,0.298,1,0,3.68,4.42,4.42,0,DN200 (not steepened)
O8-P60,O8,pipe,200,73.5,0.51,0.51,0,,9591,0.352,0.375,1,0,3.52,3.45,3.52,0,DN200 (not steepened)
O4-P109,O4,pipe,250,68.2,0.375,0.89,1,0.75 to 1.00 %,8619,0.806,0.999,0,0,7.44,8.09,8.09,0,Steepened 0.75 to 1.00 %
O2-P541,O2,pipe,200,124.8,0.51,0.51,0,,2289,0.252,0.269,1,0,2.35,2.75,2.75,0,DN200 (not steepened)
O3-P297,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.758,0.864,0,0,7.71,7.54,7.71,0,Steepened 0.30 to 0.50 %
O3-P1202,O3,pipe,200,100.0,0.51,0.51,0,,10767,0.229,0.229,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O12-P227,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.259,0.331,1,0,8.87,8.88,8.88,0,DN200 (not steepened)
O19-P21,O19,pipe,200,103.8,0.51,0.51,0,,14537,0.338,0.372,1,0,4.47,4.54,4.54,0,DN200 (not steepened)
O2-P846,O2,pipe,200,100.0,0.51,0.51,0,,3810,0.316,0.325,1,0,1.48,3.63,3.63,0,DN200 (not steepened)
O19-P60,O19,pipe,200,100.0,0.51,0.51,0,,15521,0.232,0.239,1,0,2.34,2.72,2.72,0,DN200 (not steepened)
O4-P643,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.321,0.379,1,0,1.89,2.4,2.4,0,DN200 (not steepened)
O3-P484,O3,pipe,200,98.2,0.51,0.51,0,,10773,0.195,0.204,1,0,1.48,2.91,2.91,0,DN200 (not steepened)
O1-P2172,O1,pipe,200,85.5,0.51,0.51,0,,12312,0.253,0.274,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O3-P3132,O3,pipe,200,100.0,0.51,0.51,0,,16876,0.342,0.351,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O21-P28,O21,pipe,560,99.9,0.155,0.245,1,up to 0.30 %,9196,0.77,0.854,0,0,12.02,12.35,12.35,1,Steepened up to 0.30 %
O9-P2812,O9,pipe,250,100.0,0.375,0.942,1,0.75 to 1.00 %,10533,0.786,1.008,0,0,9.08,10.03,10.03,0,Steepened 0.75 to 1.00 %
O9-P2371,O9,pipe,200,101.9,0.51,0.51,0,,15465,0.561,0.611,1,0,3.74,3.81,3.81,0,DN200 (not steepened)
O9-P2114,O9,pipe,200,100.0,0.51,0.51,0,,4604,0.317,0.344,1,0,2.21,2.06,2.21,0,DN200 (not steepened)
O6-P276,O6,pipe,200,100.0,0.51,0.51,0,,10780,0.167,0.167,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O11-P93,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.75,0.821,0,0,2.29,2.32,2.32,0,Steepened 0.30 to 0.50 %
O3-P90,O3,pipe,630,92.0,0.125,0.174,1,up to 0.30 %,10729,0.756,0.807,0,0,5.48,4.39,5.48,0,Steepened up to 0.30 %
O7-P471,O7,pipe,200,111.3,0.51,0.51,0,,15682,0.168,0.263,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O9-P914,O9,pipe,200,76.4,0.51,0.51,0,,10784,0.037,0.037,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P2673,O9,pipe,200,58.9,0.51,0.51,0,,2675,0.342,0.342,1,0,1.52,1.54,1.54,0,DN200 (not steepened)
O4-P1125,O4,pipe,200,100.0,0.51,0.51,0,,2642,0.399,0.412,1,0,2.54,2.53,2.54,0,DN200 (not steepened)
O12-P236,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.25,0.319,1,0,7.91,8.47,8.47,0,DN200 (not steepened)
O1-P2020,O1,pipe,200,79.3,0.51,0.51,0,,8640,0.211,0.283,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O12-P216,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.423,0.487,1,0,10.51,10.6,10.6,0,DN200 (not steepened)
O3-P89,O3,pipe,630,73.1,0.125,0.174,1,up to 0.30 %,10729,0.756,0.807,0,0,4.39,4.31,4.39,0,Steepened up to 0.30 %
O21-P333,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.261,0.261,1,0,4.57,4.09,4.57,0,DN200 (not steepened)
O3-P657,O3,pipe,200,55.8,0.51,0.51,0,,12309,0.479,0.657,1,0,5.25,5.22,5.25,0,DN200 (not steepened)
O3-P179,O3,pipe,200,57.7,0.51,0.51,0,,8092,0.671,0.759,1,0,5.33,4.88,5.33,0,DN200 (not steepened)
O21-P364,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.467,0.488,1,0,12.77,13.11,13.11,1,DN200 (not steepened)
O21-P94,O21,pipe,250,100.0,0.375,0.507,1,0.50 to 0.75 %,1861,0.75,0.795,0,0,7.15,6.99,7.15,0,Steepened 0.50 to 0.75 %
O11-P92,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.75,0.821,0,0,2.32,2.32,2.32,0,Steepened 0.30 to 0.50 %
O12-P257,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.202,0.267,1,0,4.98,5.26,5.26,0,DN200 (not steepened)
O9-P30,O9,pipe,500,100.0,0.155,0.265,1,up to 0.30 %,2829,0.752,0.84,0,0,14.38,13.85,14.38,1,Steepened up to 0.30 %
O3-P36,O3,pipe,450,76.2,0.205,0.497,1,0.30 to 0.50 %,10799,0.75,1.024,0,0,9.84,9.93,9.93,0,Steepened 0.30 to 0.50 %
O3-P742,O3,pipe,200,100.0,0.51,0.51,0,,17617,0.398,0.434,1,0,4.37,4.5,4.5,0,DN200 (not steepened)
O21-P1217,O21,pipe,200,105.4,0.51,0.51,0,,10801,0.375,0.444,1,0,5.8,5.89,5.89,0,DN200 (not steepened)
O3-P2843,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.762,0.868,0,0,3.62,4.4,4.4,0,Steepened up to 0.30 %
O9-P2101,O9,pipe,200,100.0,0.51,0.51,0,,15665,0.273,0.291,1,0,1.71,1.74,1.74,0,DN200 (not steepened)
O2-P1568,O2,pipe,200,59.3,0.51,0.51,0,,10804,0.137,0.181,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O9-P1129,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.75,0.87,0,0,8.92,8.75,8.92,0,Steepened 0.30 to 0.50 %
O3-P582,O3,pipe,200,72.5,0.51,0.51,0,,2540,0.435,0.58,1,0,3.61,4.0,4.0,0,DN200 (not steepened)
O7-P153,O7,pipe,250,80.6,0.375,0.565,1,0.50 to 0.75 %,17513,0.776,0.839,0,0,9.11,9.12,9.12,0,Steepened 0.50 to 0.75 %
O3-P2381,O3,pipe,200,80.8,0.51,0.51,0,,832,0.386,0.576,1,0,7.89,7.91,7.91,0,DN200 (not steepened)
O2-P1916,O2,pipe,200,81.7,0.51,0.51,0,,10366,0.262,0.262,1,0,2.82,4.1,4.1,0,DN200 (not steepened)
O10-P62,O10,pipe,315,79.7,0.27,0.43,1,0.30 to 0.50 %,12799,0.764,0.874,0,0,8.46,8.52,8.52,0,Steepened 0.30 to 0.50 %
O3-P560,O3,pipe,200,71.3,0.51,0.51,0,,2540,0.593,0.666,1,0,5.34,5.38,5.38,0,DN200 (not steepened)
O9-P2372,O9,pipe,200,100.0,0.51,0.51,0,,15465,0.462,0.575,1,0,3.63,3.74,3.74,0,DN200 (not steepened)
O4-P1148,O4,pipe,200,100.0,0.51,0.51,0,,16645,0.32,0.34,1,0,2.05,2.22,2.22,0,DN200 (not steepened)
O19-P25,O19,pipe,200,99.3,0.51,0.51,0,,14537,0.336,0.372,1,0,4.38,4.39,4.39,0,DN200 (not steepened)
O12-P209,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.448,0.555,1,0,10.7,10.96,10.96,0,DN200 (not steepened)
O17-P55,O17,pipe,200,100.0,0.51,0.51,0,,10020,0.275,0.345,1,0,3.64,3.81,3.81,0,DN200 (not steepened)
O4-P1470,O4,pipe,200,90.7,0.51,0.51,0,,17652,0.122,0.226,1,0,3.37,1.48,3.37,0,DN200 (not steepened)
O1-P2390,O1,pipe,200,100.0,0.51,0.51,0,,12183,0.239,0.279,1,0,2.77,4.37,4.37,0,DN200 (not steepened)
O4-P635,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.365,0.404,1,0,3.27,3.43,3.43,0,DN200 (not steepened)
O21-P305,O21,pipe,200,66.8,0.51,0.51,0,,3528,0.044,0.044,1,0,2.06,2.64,2.64,0,DN200 (not steepened)
O9-P904,O9,pipe,200,100.0,0.51,0.51,0,,10784,0.085,0.112,1,0,4.3,3.1,4.3,0,DN200 (not steepened)
O12-P264,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.171,0.254,1,0,3.38,3.78,3.78,0,DN200 (not steepened)
O3-P2503,O3,pipe,200,100.0,0.51,0.51,0,,15999,0.297,0.451,1,0,7.27,6.93,7.27,0,DN200 (not steepened)
O3-P2988,O3,pipe,200,107.4,0.51,0.51,0,,6364,0.36,0.409,1,0,2.68,2.77,2.77,0,DN200 (not steepened)
O3-P583,O3,pipe,200,100.0,0.51,0.51,0,,2540,0.418,0.57,1,0,3.36,3.61,3.61,0,DN200 (not steepened)
O9-P2705,O9,pipe,200,100.0,0.51,0.51,0,,4611,0.208,0.209,1,0,4.18,1.48,4.18,0,DN200 (not steepened)
O9-P2790,O9,pipe,200,47.7,0.51,0.51,0,,10827,0.031,0.031,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O12-P15,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.584,0.685,1,0,13.09,13.11,13.11,1,DN200 (not steepened)
O9-P905,O9,pipe,200,100.0,0.51,0.51,0,,10784,0.078,0.111,1,0,3.8,4.3,4.3,0,DN200 (not steepened)
O21-P24,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9196,0.773,0.859,0,0,11.72,11.83,11.83,0,Steepened up to 0.30 %
O9-P2123,O9,pipe,200,62.1,0.51,0.51,0,,4604,0.181,0.198,1,0,2.16,2.1,2.16,0,DN200 (not steepened)
O3-P3278,O3,pipe,200,100.0,0.51,0.51,0,,10832,0.078,0.147,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O9-P2009,O9,pipe,200,100.0,0.51,0.51,0,,16160,0.069,0.112,1,0,5.99,1.48,5.99,0,DN200 (not steepened)
O3-P2262,O3,pipe,200,71.7,0.51,0.51,0,,11827,0.452,0.652,1,0,3.26,3.2,3.26,0,DN200 (not steepened)
O9-P2425,O9,pipe,200,107.5,0.51,0.51,0,,10835,0.158,0.195,1,0,2.45,3.11,3.11,0,DN200 (not steepened)
O4-P1251,O4,pipe,200,100.0,0.51,0.51,0,,10836,0.087,0.157,1,0,1.48,2.55,2.55,0,DN200 (not steepened)
O3-P1371,O3,pipe,200,100.0,0.51,0.51,0,,11501,0.398,0.406,1,0,3.43,3.81,3.81,0,DN200 (not steepened)
O4-P1238,O4,pipe,200,100.0,0.51,0.51,0,,5746,0.209,0.209,1,0,1.96,2.81,2.81,0,DN200 (not steepened)
O5-P143,O5,pipe,200,102.1,0.51,0.51,0,,8486,0.24,0.395,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O23-P74,O23,pipe,200,129.6,0.51,0.51,0,,12730,0.053,0.053,1,0,2.16,2.23,2.23,0,DN200 (not steepened)
O1-P444,O1,pipe,900,100.0,0.075,0.143,1,up to 0.30 %,10841,0.75,0.851,0,0,7.61,7.7,7.7,0,Steepened up to 0.30 %
O12-P429,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.269,0.375,1,0,6.62,7.15,7.15,0,DN200 (not steepened)
O10-P276,O10,pipe,200,75.2,0.51,0.51,0,,2859,0.055,0.093,1,0,1.73,1.87,1.87,0,DN200 (not steepened)
O2-P1490,O2,pipe,200,100.0,0.51,0.51,0,,10844,0.345,0.386,1,0,3.14,2.7,3.14,0,DN200 (not steepened)
O15-P5,O15,pipe,250,100.0,0.375,0.375,0,,16334,0.388,0.693,1,0,8.41,9.4,9.4,0,"Above DN200, under 0.75 m/s"
O9-P2410,O9,pipe,200,100.0,0.51,0.51,0,,18191,0.485,0.604,1,0,7.24,7.35,7.35,0,DN200 (not steepened)
O1-P2304,O1,pipe,200,100.0,0.51,0.51,0,,10847,0.147,0.214,1,0,1.48,4.67,4.67,0,DN200 (not steepened)
O4-P570,O4,pipe,200,100.0,0.51,0.51,0,,7406,0.169,0.169,1,0,2.04,2.35,2.35,0,DN200 (not steepened)
O3-P1404,O3,pipe,355,100.0,0.27,0.563,1,0.50 to 0.75 %,9549,0.83,1.072,0,0,9.04,9.01,9.04,0,Steepened 0.50 to 0.75 %
O9-P2736,O9,pipe,200,67.9,0.51,0.51,0,,14516,0.152,0.152,1,0,1.73,2.08,2.08,0,DN200 (not steepened)
O21-P426,O21,pipe,200,107.4,0.51,0.51,0,,10851,0.155,0.185,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O1-P2108,O1,pipe,200,92.3,0.51,0.51,0,,2015,0.611,0.743,1,0,5.15,5.39,5.39,0,DN200 (not steepened)
O1-P756,O1,pipe,200,100.0,0.51,0.51,0,,13651,0.49,0.587,1,0,4.76,5.86,5.86,0,DN200 (not steepened)
O7-P139,O7,pipe,200,75.3,0.51,0.51,0,,10854,0.235,0.26,1,0,4.88,5.24,5.24,0,DN200 (not steepened)
O9-P1417,O9,pipe,200,100.0,0.51,0.51,0,,816,0.151,0.176,1,0,2.4,3.76,3.76,0,DN200 (not steepened)
O3-P2025,O3,pipe,200,99.9,0.51,0.51,0,,7766,0.361,0.621,1,0,3.42,3.16,3.42,0,DN200 (not steepened)
O1-P666,O1,pipe,200,73.4,0.51,0.51,0,,10857,0.175,0.246,1,0,1.48,2.71,2.71,0,DN200 (not steepened)
O12-P313,O12,pipe,200,100.0,0.51,0.51,0,,9552,0.336,0.337,1,0,4.17,2.88,4.17,0,DN200 (not steepened)
O9-P3501,O9,pipe,200,86.9,0.51,0.51,0,,17932,0.132,0.192,1,0,1.97,2.11,2.11,0,DN200 (not steepened)
O21-P499,O21,pipe,200,100.0,0.51,0.51,0,,4315,0.137,0.15,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O24-P255,O24,pipe,200,100.0,0.51,0.51,0,,16254,0.16,0.16,1,0,1.83,1.8,1.83,0,DN200 (not steepened)
O1-P1743,O1,pipe,200,100.0,0.51,0.51,0,,9355,0.354,0.36,1,0,2.1,2.32,2.32,0,DN200 (not steepened)
O9-P255,O9,pipe,200,100.0,0.51,0.51,0,,10863,0.242,0.242,1,0,2.04,1.84,2.04,0,DN200 (not steepened)
O9-P1250,O9,pipe,200,100.2,0.51,0.51,0,,18486,0.179,0.34,1,0,3.86,4.22,4.22,0,DN200 (not steepened)
O1-P1776,O1,pipe,200,100.0,0.51,0.51,0,,79,0.19,0.19,1,0,1.5,2.01,2.01,0,DN200 (not steepened)
O9-P3112,O9,pipe,200,60.5,0.51,0.51,0,,13013,0.192,0.346,1,0,3.25,3.55,3.55,0,DN200 (not steepened)
O21-P1005,O21,pipe,200,81.6,0.51,0.51,0,,16891,0.37,0.37,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P2050,O3,pipe,200,100.8,0.51,0.51,0,,10868,0.138,0.256,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O21-P279,O21,pipe,200,79.2,0.51,0.51,0,,10869,0.2,0.209,1,0,2.3,1.48,2.3,0,DN200 (not steepened)
O3-P1086,O3,pipe,200,100.0,0.51,0.51,0,,893,0.179,0.179,1,0,1.73,2.55,2.55,0,DN200 (not steepened)
O3-P2915,O3,pipe,200,79.4,0.51,0.51,0,,2038,0.396,0.435,1,0,4.67,5.44,5.44,0,DN200 (not steepened)
O24-P74,O24,pipe,200,52.4,0.51,0.51,0,,436,0.201,0.342,1,0,1.54,1.93,1.93,0,DN200 (not steepened)
O14-P139,O14,pipe,200,100.0,0.51,0.51,0,,10873,0.155,0.181,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O3-P1256,O3,pipe,200,85.8,0.51,0.51,0,,10874,0.177,0.216,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O3-P2948,O3,pipe,200,100.0,0.51,0.51,0,,10875,0.118,0.118,1,0,4.39,1.48,4.39,0,DN200 (not steepened)
O24-P325,O24,pipe,200,54.5,0.51,0.51,0,,10876,0.178,0.219,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O7-P506,O7,pipe,200,56.3,0.51,0.51,0,,910,0.094,0.17,1,0,1.89,2.23,2.23,0,DN200 (not steepened)
O9-P1224,O9,pipe,200,100.0,0.51,0.51,0,,10878,0.045,0.076,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O4-P1414,O4,pipe,200,78.0,0.51,0.51,0,,1695,0.253,0.27,1,0,1.97,1.99,1.99,0,DN200 (not steepened)
O21-P1038,O21,pipe,200,34.4,0.51,0.51,0,,13407,0.397,0.414,1,0,2.64,2.68,2.68,0,DN200 (not steepened)
O21-P571,O21,pipe,200,100.0,0.51,0.51,0,,11975,0.231,0.261,1,0,2.33,1.48,2.33,0,DN200 (not steepened)
O9-P2725,O9,pipe,200,56.8,0.51,0.51,0,,3781,0.266,0.266,1,0,1.87,2.16,2.16,0,DN200 (not steepened)
O3-P1774,O3,pipe,200,100.0,0.51,0.51,0,,10883,0.076,0.134,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O2-P1044,O2,pipe,200,56.1,0.51,0.51,0,,10601,0.203,0.244,1,0,1.73,1.84,1.84,0,DN200 (not steepened)
O12-P163,O12,pipe,200,100.0,0.51,0.51,0,,10885,0.343,0.347,1,0,5.16,5.26,5.26,0,DN200 (not steepened)
O4-P302,O4,pipe,200,79.7,0.51,0.51,0,,16223,0.267,0.411,1,0,2.89,2.95,2.95,0,DN200 (not steepened)
O3-P1347,O3,pipe,200,59.0,0.51,0.51,0,,8927,0.204,0.217,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O3-P1089,O3,pipe,200,100.0,0.51,0.51,0,,6026,0.674,0.697,1,0,3.6,4.01,4.01,0,DN200 (not steepened)
O9-P2412,O9,pipe,200,77.2,0.51,0.51,0,,18191,0.485,0.604,1,0,6.37,6.96,6.96,0,DN200 (not steepened)
O1-P362,O1,pipe,250,75.8,0.375,0.655,1,0.50 to 0.75 %,3913,0.767,0.924,0,0,9.24,10.13,10.13,0,Steepened 0.50 to 0.75 %
O3-P1420,O3,pipe,355,71.4,0.27,0.563,1,0.50 to 0.75 %,9549,0.755,1.033,0,0,6.28,6.07,6.28,0,Steepened 0.50 to 0.75 %
O12-P75,O12,pipe,200,57.3,0.51,0.51,0,,11421,0.399,0.592,1,0,8.21,7.81,8.21,0,DN200 (not steepened)
O9-P457,O9,pipe,200,100.0,0.51,0.51,0,,6262,0.176,0.179,1,0,2.04,1.62,2.04,0,DN200 (not steepened)
O9-P3473,O9,pipe,200,100.0,0.51,0.51,0,,4136,0.122,0.142,1,0,1.57,1.57,1.57,0,DN200 (not steepened)
O1-P1552,O1,pipe,200,100.0,0.51,0.51,0,,10895,0.074,0.132,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O1-P128,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,2503,0.75,0.864,0,0,10.44,9.86,10.44,0,Steepened up to 0.30 %
O1-P1828,O1,pipe,200,100.0,0.51,0.51,0,,10897,0.144,0.156,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O6-P226,O6,pipe,200,79.3,0.51,0.51,0,,10898,0.179,0.179,1,0,2.27,1.48,2.27,0,DN200 (not steepened)
O3-P2135,O3,pipe,200,108.6,0.51,0.51,0,,3615,0.185,0.355,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P2008,O3,pipe,250,100.0,0.375,0.375,0,,17222,0.437,0.718,1,0,3.83,3.71,3.83,0,"Above DN200, under 0.75 m/s"
O9-P2686,O9,pipe,200,78.3,0.51,0.51,0,,10901,0.176,0.176,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O4-P292,O4,pipe,200,100.0,0.51,0.51,0,,11169,0.181,0.272,1,0,3.1,3.58,3.58,0,DN200 (not steepened)
O3-P634,O3,pipe,200,100.0,0.51,0.51,0,,915,0.096,0.171,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O21-P1075,O21,pipe,200,100.0,0.51,0.51,0,,8461,0.051,0.051,1,0,1.78,1.94,1.94,0,DN200 (not steepened)
O10-P104,O10,pipe,200,100.0,0.51,0.51,0,,10905,0.068,0.117,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O9-P1845,O9,pipe,200,71.4,0.51,0.51,0,,2670,0.052,0.088,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O22-P22,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.345,0.405,1,0,2.89,2.86,2.89,0,DN200 (not steepened)
O21-P456,O21,pipe,200,97.2,0.51,0.51,0,,5239,0.111,0.202,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O1-P894,O1,pipe,200,81.2,0.51,0.51,0,,4326,0.393,0.41,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O9-P102,O9,pipe,200,100.0,0.51,0.51,0,,9803,0.444,0.608,1,0,12.19,12.63,12.63,1,DN200 (not steepened)
O9-P437,O9,pipe,200,100.0,0.51,0.51,0,,10911,0.26,0.266,1,0,2.48,3.37,3.37,0,DN200 (not steepened)
O9-P1028,O9,pipe,200,100.0,0.51,0.51,0,,8182,0.147,0.155,1,0,2.23,3.2,3.2,0,DN200 (not steepened)
O3-P1547,O3,pipe,200,118.3,0.51,0.51,0,,10913,0.213,0.243,1,0,1.63,1.63,1.63,0,DN200 (not steepened)
O3-P174,O3,pipe,200,100.0,0.51,0.51,0,,12484,0.676,0.764,1,0,5.53,6.04,6.04,0,DN200 (not steepened)
O9-P2597,O9,pipe,200,100.0,0.51,0.51,0,,18638,0.365,0.38,1,0,5.2,4.95,5.2,0,DN200 (not steepened)
O10-P380,O10,pipe,200,100.0,0.51,0.51,0,,5989,0.053,0.072,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P205,O21,pipe,200,100.0,0.51,0.51,0,,16176,0.078,0.128,1,0,1.54,1.59,1.59,0,DN200 (not steepened)
O2-P1700,O2,pipe,200,100.0,0.51,0.51,0,,17822,0.439,0.439,1,0,3.81,1.48,3.81,0,DN200 (not steepened)
O3-P1994,O3,pipe,250,123.7,0.375,0.976,1,0.75 to 1.00 %,4060,0.75,1.062,0,0,9.08,10.11,10.11,0,Steepened 0.75 to 1.00 %
O1-P889,O1,pipe,200,75.7,0.51,0.51,0,,324,0.495,0.573,1,0,3.52,3.48,3.52,0,DN200 (not steepened)
O20-P118,O20,pipe,200,80.1,0.51,0.51,0,,8836,0.377,0.377,1,0,4.89,4.91,4.91,0,DN200 (not steepened)
O15-P81,O15,pipe,200,100.0,0.51,0.51,0,,3104,0.231,0.28,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O9-P673,O9,pipe,200,85.9,0.51,0.51,0,,10923,0.048,0.086,1,0,1.48,3.05,3.05,0,DN200 (not steepened)
O24-P340,O24,pipe,200,100.4,0.51,0.51,0,,3517,0.396,0.446,1,0,2.94,4.52,4.52,0,DN200 (not steepened)
O6-P96,O6,pipe,200,100.0,0.51,0.51,0,,6084,0.377,0.462,1,0,6.19,6.38,6.38,0,DN200 (not steepened)
O6-P232,O6,pipe,200,100.0,0.51,0.51,0,,17587,0.218,0.218,1,0,2.05,1.83,2.05,0,DN200 (not steepened)
O19-P59,O19,pipe,200,100.0,0.51,0.51,0,,15521,0.241,0.248,1,0,2.72,3.72,3.72,0,DN200 (not steepened)
O9-P832,O9,pipe,200,100.0,0.51,0.51,0,,10928,0.169,0.17,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O9-P155,O9,pipe,200,100.0,0.51,0.51,0,,16156,0.05,0.073,1,0,1.54,1.68,1.68,0,DN200 (not steepened)
O9-P1173,O9,pipe,200,65.1,0.51,0.51,0,,2109,0.057,0.098,1,0,2.62,2.46,2.62,0,DN200 (not steepened)
O9-P686,O9,pipe,200,100.0,0.51,0.51,0,,10931,0.13,0.159,1,0,1.48,3.17,3.17,0,DN200 (not steepened)
O7-P175,O7,pipe,200,98.0,0.51,0.51,0,,13753,0.363,0.448,1,0,7.76,7.89,7.89,0,DN200 (not steepened)
O21-P562,O21,pipe,200,99.6,0.51,0.51,0,,11968,0.21,0.229,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P893,O3,pipe,200,52.2,0.51,0.51,0,,9545,0.321,0.346,1,0,2.31,2.57,2.57,0,DN200 (not steepened)
O10-P116,O10,pipe,200,71.8,0.51,0.51,0,,17173,0.13,0.159,1,0,1.77,1.99,1.99,0,DN200 (not steepened)
O6-P193,O6,pipe,200,85.5,0.51,0.51,0,,4222,0.136,0.196,1,0,2.36,2.97,2.97,0,DN200 (not steepened)
O3-P3031,O3,pipe,200,79.6,0.51,0.51,0,,3747,0.494,0.625,1,0,3.21,2.83,3.21,0,DN200 (not steepened)
O10-P91,O10,pipe,200,67.3,0.51,0.51,0,,2346,0.216,0.403,1,0,4.7,4.63,4.7,0,DN200 (not steepened)
O6-P260,O6,pipe,200,77.1,0.51,0.51,0,,5808,0.281,0.351,1,0,9.46,8.82,9.46,0,DN200 (not steepened)
O21-P1128,O21,pipe,200,100.0,0.51,0.51,0,,10941,0.233,0.249,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O3-P1735,O3,pipe,200,100.0,0.51,0.51,0,,6701,0.161,0.31,1,0,1.76,2.17,2.17,0,DN200 (not steepened)
O9-P617,O9,pipe,200,84.3,0.51,0.51,0,,6894,0.111,0.199,1,0,1.75,2.35,2.35,0,DN200 (not steepened)
O9-P3086,O9,pipe,200,111.5,0.51,0.51,0,,16373,0.167,0.246,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O9-P312,O9,pipe,200,100.0,0.51,0.51,0,,9454,0.061,0.103,1,0,2.17,2.23,2.23,0,DN200 (not steepened)
O12-P92,O12,pipe,200,57.7,0.51,0.51,0,,185,0.247,0.444,1,0,3.74,3.76,3.76,0,DN200 (not steepened)
O10-P177,O10,pipe,200,100.0,0.51,0.51,0,,10961,0.13,0.237,1,0,1.75,1.7,1.75,0,DN200 (not steepened)
O5-P93,O5,pipe,200,103.2,0.51,0.51,0,,3168,0.139,0.256,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O11-P176,O11,pipe,200,100.0,0.51,0.51,0,,14676,0.095,0.168,1,0,2.5,3.01,3.01,0,DN200 (not steepened)
O4-P1174,O4,pipe,200,80.4,0.51,0.51,0,,15318,0.078,0.139,1,0,1.48,2.22,2.22,0,DN200 (not steepened)
O9-P1353,O9,pipe,200,79.0,0.51,0.51,0,,16894,0.073,0.121,1,0,2.35,2.83,2.83,0,DN200 (not steepened)
O16-P131,O16,pipe,200,88.2,0.51,0.51,0,,333,0.099,0.179,1,0,3.32,2.66,3.32,0,DN200 (not steepened)
O12-P253,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.213,0.272,1,0,5.99,5.99,5.99,0,DN200 (not steepened)
O9-P1773,O9,pipe,200,100.0,0.51,0.51,0,,10954,0.06,0.11,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O8-P10,O8,pipe,200,82.1,0.51,0.51,0,,3110,0.599,0.693,1,0,8.01,7.65,8.01,0,DN200 (not steepened)
O9-P674,O9,pipe,200,116.7,0.51,0.51,0,,10956,0.155,0.181,1,0,2.61,1.48,2.61,0,DN200 (not steepened)
O1-P237,O1,pipe,200,100.0,0.51,0.51,0,,14212,0.074,0.074,1,0,6.65,6.07,6.65,0,DN200 (not steepened)
O12-P56,O12,pipe,200,100.0,0.51,0.51,0,,15036,0.419,0.606,1,0,7.54,8.59,8.59,0,DN200 (not steepened)
O1-P1933,O1,pipe,250,71.9,0.375,0.618,1,0.50 to 0.75 %,3224,0.761,0.867,0,0,8.89,9.33,9.33,0,Steepened 0.50 to 0.75 %
O4-P555,O4,pipe,200,100.0,0.51,0.51,0,,10960,0.103,0.195,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O10-P179,O10,pipe,200,100.0,0.51,0.51,0,,10961,0.072,0.129,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O20-P45,O20,pipe,200,100.0,0.51,0.51,0,,3873,0.269,0.269,1,0,1.94,2.44,2.44,0,DN200 (not steepened)
O3-P2710,O3,pipe,200,100.0,0.51,0.51,0,,10963,0.15,0.225,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O1-P699,O1,pipe,200,100.0,0.51,0.51,0,,16323,0.203,0.346,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O1-P619,O1,pipe,200,67.1,0.51,0.51,0,,10965,0.133,0.159,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O9-P2357,O9,pipe,200,100.0,0.51,0.51,0,,14283,0.697,0.722,1,0,7.75,7.72,7.75,0,DN200 (not steepened)
O11-P208,O11,pipe,200,100.0,0.51,0.51,0,,16600,0.104,0.195,1,0,1.68,2.2,2.2,0,DN200 (not steepened)
O10-P367,O10,pipe,200,88.7,0.51,0.51,0,,14816,0.058,0.06,1,0,1.79,1.82,1.82,0,DN200 (not steepened)
O6-P137,O6,pipe,200,79.0,0.51,0.51,0,,10969,0.131,0.171,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O9-P2555,O9,pipe,200,90.7,0.51,0.51,0,,10970,0.146,0.152,1,0,1.91,2.37,2.37,0,DN200 (not steepened)
O21-P478,O21,pipe,200,100.0,0.51,0.51,0,,10247,0.051,0.051,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P1039,O1,pipe,1600,97.9,0.075,0.075,0,,10972,0.835,0.933,0,0,8.75,8.06,8.75,0,"Above DN200, 0.75 m/s as laid"
O3-P955,O3,pipe,200,100.0,0.51,0.51,0,,14988,0.357,0.361,1,0,4.53,3.51,4.53,0,DN200 (not steepened)
O1-P632,O1,pipe,200,100.0,0.51,0.51,0,,10974,0.175,0.246,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O12-P525,O12,pipe,200,100.0,0.51,0.51,0,,10976,0.084,0.15,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O21-P128,O21,pipe,200,90.7,0.51,0.51,0,,10977,0.479,0.484,1,0,13.18,12.21,13.18,1,DN200 (not steepened)
O1-P1323,O1,pipe,200,100.0,0.51,0.51,0,,10978,0.039,0.039,1,0,2.67,1.48,2.67,0,DN200 (not steepened)
O7-P231,O7,pipe,200,100.0,0.51,0.51,0,,15192,0.044,0.044,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O9-P1917,O9,pipe,200,100.0,0.51,0.51,0,,16841,0.085,0.144,1,0,1.48,2.85,2.85,0,DN200 (not steepened)
O9-P1271,O9,pipe,200,93.9,0.51,0.51,0,,10981,0.056,0.099,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O10-P47,O10,pipe,200,92.2,0.51,0.51,0,,14816,0.142,0.226,1,0,2.63,2.75,2.75,0,DN200 (not steepened)
O1-P1135,O1,pipe,200,121.2,0.51,0.51,0,,15378,0.147,0.169,1,0,2.32,3.63,3.63,0,DN200 (not steepened)
O16-P48,O16,pipe,200,100.0,0.51,0.51,0,,15537,0.3,0.403,1,0,9.28,9.79,9.79,0,DN200 (not steepened)
O9-P3616,O9,pipe,200,100.0,0.51,0.51,0,,10985,0.039,0.039,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O21-P25,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9196,0.773,0.858,0,0,12.2,11.72,12.2,1,Steepened up to 0.30 %
O16-P90,O16,pipe,200,100.0,0.51,0.51,0,,5932,0.131,0.153,1,0,1.48,2.48,2.48,0,DN200 (not steepened)
O9-P2523,O9,pipe,200,100.0,0.51,0.51,0,,8678,0.197,0.219,1,0,1.83,1.76,1.83,0,DN200 (not steepened)
O23-P8,O23,pipe,200,100.0,0.51,0.51,0,,17413,0.226,0.226,1,0,8.8,9.16,9.16,0,DN200 (not steepened)
O9-P3362,O9,pipe,200,100.0,0.51,0.51,0,,7783,0.077,0.133,1,0,1.58,1.68,1.68,0,DN200 (not steepened)
O9-P1311,O9,pipe,200,100.0,0.51,0.51,0,,16086,0.088,0.156,1,0,1.71,2.2,2.2,0,DN200 (not steepened)
O21-P685,O21,pipe,200,93.5,0.51,0.51,0,,16414,0.258,0.261,1,0,1.88,1.74,1.88,0,DN200 (not steepened)
O9-P2021,O9,pipe,200,106.4,0.51,0.51,0,,10993,0.674,0.711,1,0,11.86,11.97,11.97,0,DN200 (not steepened)
O3-P160,O3,pipe,250,100.0,0.375,0.617,1,0.50 to 0.75 %,9127,0.752,0.857,0,0,8.48,9.73,9.73,0,Steepened 0.50 to 0.75 %
O4-P1534,O4,pipe,200,101.2,0.51,0.51,0,,10995,0.215,0.359,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O14-P97,O14,pipe,200,100.0,0.51,0.51,0,,17166,0.317,0.34,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O21-P1242,O21,pipe,200,100.0,0.51,0.51,0,,7824,0.186,0.351,1,0,3.0,3.34,3.34,0,DN200 (not steepened)
O24-P111,O24,pipe,200,100.0,0.51,0.51,0,,10998,0.143,0.2,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O4-P860,O4,pipe,200,87.6,0.51,0.51,0,,10999,0.099,0.182,1,0,1.48,2.44,2.44,0,DN200 (not steepened)
O9-P2854,O9,pipe,200,76.7,0.51,0.51,0,,13438,0.174,0.223,1,0,2.46,2.69,2.69,0,DN200 (not steepened)
O12-P498,O12,pipe,200,100.0,0.51,0.51,0,,11001,0.129,0.229,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O1-P636,O1,pipe,200,100.0,0.51,0.51,0,,11002,0.169,0.224,1,0,1.48,2.2,2.2,0,DN200 (not steepened)
O9-P1731,O9,pipe,200,100.0,0.51,0.51,0,,11003,0.056,0.098,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O10-P158,O10,pipe,200,100.0,0.51,0.51,0,,7294,0.21,0.378,1,0,3.06,3.02,3.06,0,DN200 (not steepened)
O11-P17,O11,pipe,200,110.0,0.51,0.51,0,,3871,0.324,0.485,1,0,9.44,9.53,9.53,0,DN200 (not steepened)
O1-P2202,O1,pipe,200,82.0,0.51,0.51,0,,3113,0.215,0.306,1,0,1.73,2.14,2.14,0,DN200 (not steepened)
O3-P3334,O3,pipe,200,100.0,0.51,0.51,0,,11007,0.166,0.179,1,0,4.76,1.48,4.76,0,DN200 (not steepened)
O9-P1081,O9,pipe,200,91.5,0.51,0.51,0,,1080,0.049,0.049,1,0,1.71,2.04,2.04,0,DN200 (not steepened)
O3-P749,O3,pipe,200,71.2,0.51,0.51,0,,17617,0.281,0.348,1,0,2.76,2.76,2.76,0,DN200 (not steepened)
O7-P204,O7,pipe,200,88.4,0.51,0.51,0,,14528,0.187,0.354,1,0,8.18,8.57,8.57,0,DN200 (not steepened)
O8-P112,O8,pipe,200,80.8,0.51,0.51,0,,11011,0.094,0.17,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O1-P964,O1,pipe,200,100.0,0.51,0.51,0,,1824,0.217,0.227,1,0,1.83,1.56,1.83,0,DN200 (not steepened)
O3-P1466,O3,pipe,250,100.0,0.375,0.816,1,0.75 to 1.00 %,1843,0.761,0.943,0,0,10.36,10.73,10.73,0,Steepened 0.75 to 1.00 %
O11-P204,O11,pipe,200,100.0,0.51,0.51,0,,16007,0.111,0.199,1,0,2.43,2.47,2.47,0,DN200 (not steepened)
O3-P277,O3,pipe,315,101.4,0.27,0.392,1,0.30 to 0.50 %,13529,0.771,0.858,0,0,7.66,7.29,7.66,0,Steepened 0.30 to 0.50 %
O9-P1284,O9,pipe,200,100.0,0.51,0.51,0,,11016,0.045,0.06,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O3-P2608,O3,pipe,200,73.2,0.51,0.51,0,,14993,0.122,0.227,1,0,2.0,1.48,2.0,0,DN200 (not steepened)
O12-P393,O12,pipe,200,106.4,0.51,0.51,0,,18901,0.285,0.293,1,0,3.55,3.2,3.55,0,DN200 (not steepened)
O1-P866,O1,pipe,200,55.7,0.51,0.51,0,,11019,0.073,0.132,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O6-P352,O6,pipe,200,68.6,0.51,0.51,0,,11020,0.149,0.149,1,0,1.62,1.67,1.67,0,DN200 (not steepened)
O21-P1321,O21,pipe,200,100.0,0.51,0.51,0,,3687,0.134,0.16,1,0,5.33,1.48,5.33,0,DN200 (not steepened)
O7-P380,O7,pipe,200,100.0,0.51,0.51,0,,14528,0.094,0.166,1,0,2.05,2.46,2.46,0,DN200 (not steepened)
O9-P3273,O9,pipe,200,100.0,0.51,0.51,0,,6474,0.165,0.254,1,0,8.27,8.33,8.33,0,DN200 (not steepened)
O1-P1509,O1,pipe,1400,65.2,0.075,0.075,0,,11747,0.832,0.926,0,0,4.81,4.62,4.81,0,"Above DN200, 0.75 m/s as laid"
O2-P1481,O2,pipe,200,100.0,0.51,0.51,0,,11336,0.388,0.414,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O9-P1192,O9,pipe,200,100.0,0.51,0.51,0,,11026,0.251,0.252,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P1979,O3,pipe,200,82.1,0.51,0.51,0,,11027,0.138,0.202,1,0,2.76,1.48,2.76,0,DN200 (not steepened)
O9-P121,O9,pipe,200,100.0,0.51,0.51,0,,7039,0.32,0.397,1,0,8.18,9.4,9.4,0,DN200 (not steepened)
O1-P1299,O1,pipe,200,100.0,0.51,0.51,0,,16852,0.404,0.448,1,0,4.88,4.78,4.88,0,DN200 (not steepened)
O11-P69,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,14032,0.752,0.823,0,0,6.64,7.04,7.04,0,Steepened 0.30 to 0.50 %
O9-P2545,O9,pipe,200,63.5,0.51,0.51,0,,18189,0.257,0.301,1,0,2.63,3.42,3.42,0,DN200 (not steepened)
O4-P472,O4,pipe,200,100.0,0.51,0.51,0,,16871,0.168,0.168,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O4-P115,O4,pipe,250,99.4,0.375,0.89,1,0.75 to 1.00 %,8619,0.761,0.975,0,0,7.04,6.94,7.04,0,Steepened 0.75 to 1.00 %
O3-P195,O3,pipe,200,85.7,0.51,0.51,0,,11034,0.438,0.597,1,0,4.48,4.47,4.48,0,DN200 (not steepened)
O3-P1911,O3,pipe,200,111.0,0.51,0.51,0,,11035,0.093,0.167,1,0,1.96,1.77,1.96,0,DN200 (not steepened)
O9-P1200,O9,pipe,200,76.6,0.51,0.51,0,,15713,0.06,0.099,1,0,1.96,2.72,2.72,0,DN200 (not steepened)
O21-P81,O21,pipe,250,100.0,0.375,0.464,1,0.30 to 0.50 %,7202,0.757,0.822,0,0,8.52,8.53,8.53,0,Steepened 0.30 to 0.50 %
O21-P1328,O21,pipe,200,100.0,0.51,0.51,0,,1680,0.249,0.249,1,0,3.68,1.48,3.68,0,DN200 (not steepened)
O1-P1432,O1,pipe,200,100.0,0.51,0.51,0,,15905,0.201,0.284,1,0,2.21,2.25,2.25,0,DN200 (not steepened)
O9-P1858,O9,pipe,200,100.0,0.51,0.51,0,,11040,0.047,0.08,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O7-P281,O7,pipe,200,93.0,0.51,0.51,0,,9306,0.259,0.264,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O1-P1805,O1,pipe,200,100.6,0.51,0.51,0,,11042,0.121,0.152,1,0,1.48,2.51,2.51,0,DN200 (not steepened)
O1-P1649,O1,pipe,200,100.0,0.51,0.51,0,,11043,0.22,0.22,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O24-P73,O24,pipe,200,100.0,0.51,0.51,0,,11044,0.223,0.369,1,0,1.93,1.98,1.98,0,DN200 (not steepened)
O3-P2997,O3,pipe,200,117.1,0.51,0.51,0,,18605,0.209,0.238,1,0,1.5,1.59,1.59,0,DN200 (not steepened)
O3-P566,O3,pipe,200,101.8,0.51,0.51,0,,2540,0.551,0.635,1,0,4.56,4.5,4.56,0,DN200 (not steepened)
O15-P52,O15,pipe,200,70.8,0.51,0.51,0,,313,0.336,0.456,1,0,2.54,2.31,2.54,0,DN200 (not steepened)
O9-P1871,O9,pipe,200,100.0,0.51,0.51,0,,16443,0.086,0.128,1,0,5.96,8.82,8.82,0,DN200 (not steepened)
O3-P360,O3,pipe,200,100.0,0.51,0.51,0,,14027,0.396,0.455,1,0,4.58,4.34,4.58,0,DN200 (not steepened)
O9-P2762,O9,pipe,200,105.3,0.51,0.51,0,,11050,0.078,0.129,1,0,3.25,1.68,3.25,0,DN200 (not steepened)
O3-P287,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13529,0.761,0.852,0,0,7.35,6.25,7.35,0,Steepened 0.30 to 0.50 %
O9-P456,O9,pipe,200,48.4,0.51,0.51,0,,11052,0.17,0.174,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O9-P2032,O9,pipe,200,90.4,0.51,0.51,0,,9135,0.668,0.702,1,0,12.06,13.56,13.56,1,DN200 (not steepened)
O1-P754,O1,pipe,200,100.0,0.51,0.51,0,,13651,0.553,0.601,1,0,6.54,6.46,6.54,0,DN200 (not steepened)
O3-P691,O3,pipe,200,71.9,0.51,0.51,0,,902,0.198,0.274,1,0,2.0,2.04,2.04,0,DN200 (not steepened)
O21-P627,O21,pipe,200,85.6,0.51,0.51,0,,11056,0.069,0.122,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O12-P442,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.174,0.174,1,0,2.35,2.57,2.57,0,DN200 (not steepened)
O4-P553,O4,pipe,200,100.0,0.51,0.51,0,,11058,0.094,0.17,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O12-P154,O12,pipe,200,100.0,0.51,0.51,0,,15535,0.248,0.26,1,0,1.77,3.02,3.02,0,DN200 (not steepened)
O21-P742,O21,pipe,200,100.0,0.51,0.51,0,,11060,0.099,0.099,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O9-P3619,O9,pipe,200,100.0,0.51,0.51,0,,6254,0.139,0.138,1,0,1.48,2.44,2.44,0,DN200 (not steepened)
O7-P211,O7,pipe,200,100.0,0.51,0.51,0,,14528,0.185,0.353,1,0,7.35,7.65,7.65,0,DN200 (not steepened)
O2-P670,O2,pipe,1400,100.0,0.075,0.077,1,up to 0.30 %,17406,0.751,0.866,0,0,6.68,5.39,6.68,0,Steepened up to 0.30 %
O4-P1025,O4,pipe,200,100.0,0.51,0.51,0,,11064,0.183,0.183,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O4-P1195,O4,pipe,200,104.7,0.51,0.51,0,,11065,0.396,0.474,1,0,5.03,3.95,5.03,0,DN200 (not steepened)
O10-P189,O10,pipe,200,58.7,0.51,0.51,0,,622,0.076,0.136,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P1688,O3,pipe,200,100.0,0.51,0.51,0,,7756,0.231,0.425,1,0,2.16,2.0,2.16,0,DN200 (not steepened)
O9-P3348,O9,pipe,200,54.0,0.51,0.51,0,,11068,0.111,0.194,1,0,2.06,2.29,2.29,0,DN200 (not steepened)
O21-P903,O21,pipe,200,62.6,0.51,0.51,0,,3977,0.347,0.394,1,0,6.7,7.11,7.11,0,DN200 (not steepened)
O9-P2969,O9,pipe,200,100.0,0.51,0.51,0,,6749,0.215,0.309,1,0,2.76,2.83,2.83,0,DN200 (not steepened)
O3-P1792,O3,pipe,200,87.4,0.51,0.51,0,,11071,0.111,0.207,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O9-P3665,O9,pipe,200,100.0,0.51,0.51,0,,15671,0.054,0.07,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O3-P695,O3,pipe,200,104.2,0.51,0.51,0,,11073,0.159,0.208,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O9-P2376,O9,pipe,200,100.0,0.51,0.51,0,,15465,0.453,0.567,1,0,3.73,3.42,3.73,0,DN200 (not steepened)
O21-P576,O21,pipe,200,100.0,0.51,0.51,0,,11975,0.151,0.17,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O4-P294,O4,pipe,200,100.0,0.51,0.51,0,,11169,0.167,0.233,1,0,2.24,2.59,2.59,0,DN200 (not steepened)
O9-P1914,O9,pipe,200,100.0,0.51,0.51,0,,16841,0.097,0.167,1,0,3.94,4.27,4.27,0,DN200 (not steepened)
O9-P3278,O9,pipe,200,100.0,0.51,0.51,0,,4720,0.145,0.21,1,0,5.34,5.55,5.55,0,DN200 (not steepened)
O7-P537,O7,pipe,200,77.3,0.51,0.51,0,,4635,0.097,0.176,1,0,2.18,2.22,2.22,0,DN200 (not steepened)
O3-P358,O3,pipe,200,100.0,0.51,0.51,0,,14027,0.415,0.469,1,0,4.54,3.84,4.54,0,DN200 (not steepened)
O9-P2202,O9,pipe,200,100.0,0.51,0.51,0,,11081,0.232,0.246,1,0,2.09,1.95,2.09,0,DN200 (not steepened)
O9-P3006,O9,pipe,200,100.0,0.51,0.51,0,,3407,0.217,0.331,1,0,3.8,4.15,4.15,0,DN200 (not steepened)
O1-P1288,O1,pipe,200,85.0,0.51,0.51,0,,19126,0.156,0.184,1,0,3.13,2.3,3.13,0,DN200 (not steepened)
O9-P1617,O9,pipe,200,100.0,0.51,0.51,0,,4366,0.163,0.224,1,0,3.73,4.05,4.05,0,DN200 (not steepened)
O9-P2662,O9,pipe,200,100.0,0.51,0.51,0,,15153,0.57,0.573,1,0,8.85,8.39,8.85,0,DN200 (not steepened)
O9-P2023,O9,pipe,200,100.0,0.51,0.51,0,,1059,0.674,0.711,1,0,11.77,11.83,11.83,0,DN200 (not steepened)
O9-P1021,O9,pipe,200,100.0,0.51,0.51,0,,16386,0.192,0.232,1,0,3.7,3.63,3.7,0,DN200 (not steepened)
O1-P133,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,2503,0.75,0.863,0,0,14.49,13.77,14.49,1,Steepened up to 0.30 %
O2-P68,O2,pipe,200,100.0,0.51,0.51,0,,7668,0.738,0.755,1,0,7.95,7.4,7.95,0,DN200 (not steepened)
O3-P1611,O3,pipe,200,100.0,0.51,0.51,0,,16391,0.161,0.31,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O2-P1180,O2,pipe,355,100.0,0.27,0.344,1,0.30 to 0.50 %,6930,0.758,0.841,0,0,7.28,7.23,7.28,0,Steepened 0.30 to 0.50 %
O3-P821,O3,pipe,200,100.0,0.51,0.51,0,,3572,0.366,0.372,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O11-P325,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.145,0.145,1,0,1.54,1.89,1.89,0,DN200 (not steepened)
O9-P2869,O9,pipe,200,65.1,0.51,0.51,0,,11094,0.048,0.075,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O1-P1276,O1,pipe,200,82.7,0.51,0.51,0,,11095,0.158,0.221,1,0,3.42,1.48,3.42,0,DN200 (not steepened)
O10-P203,O10,pipe,200,100.0,0.51,0.51,0,,15640,0.111,0.202,1,0,1.55,1.54,1.55,0,DN200 (not steepened)
O12-P36,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.464,0.641,1,0,10.44,10.62,10.62,0,DN200 (not steepened)
O4-P1213,O4,pipe,200,100.0,0.51,0.51,0,,11098,0.204,0.336,1,0,2.5,2.92,2.92,0,DN200 (not steepened)
O4-P1509,O4,pipe,200,66.2,0.51,0.51,0,,11099,0.138,0.197,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O24-P244,O24,pipe,200,100.0,0.51,0.51,0,,14817,0.288,0.352,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P3176,O3,pipe,200,104.1,0.51,0.51,0,,11294,0.305,0.384,1,0,2.93,2.45,2.93,0,DN200 (not steepened)
O4-P1436,O4,pipe,200,102.2,0.51,0.51,0,,2690,0.161,0.209,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O3-P701,O3,pipe,200,83.2,0.51,0.51,0,,11103,0.213,0.232,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O4-P407,O4,pipe,200,100.0,0.51,0.51,0,,9325,0.225,0.307,1,0,3.0,3.4,3.4,0,DN200 (not steepened)
O22-P50,O22,pipe,200,100.0,0.51,0.51,0,,7247,0.191,0.355,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O9-P3627,O9,pipe,200,100.0,0.51,0.51,0,,7494,0.119,0.158,1,0,3.01,3.39,3.39,0,DN200 (not steepened)
O7-P222,O7,pipe,200,110.6,0.51,0.51,0,,14528,0.159,0.291,1,0,4.55,4.12,4.55,0,DN200 (not steepened)
O7-P494,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.051,0.051,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O9-P2406,O9,pipe,200,100.8,0.51,0.51,0,,14353,0.488,0.61,1,0,8.24,8.18,8.24,0,DN200 (not steepened)
O9-P128,O9,pipe,200,100.0,0.51,0.51,0,,11866,0.306,0.384,1,0,10.59,10.12,10.59,0,DN200 (not steepened)
O9-P2185,O9,pipe,200,89.4,0.51,0.51,0,,11909,0.078,0.143,1,0,2.93,1.48,2.93,0,DN200 (not steepened)
O9-P2720,O9,pipe,200,59.8,0.51,0.51,0,,3781,0.408,0.408,1,0,1.73,1.75,1.75,0,DN200 (not steepened)
O21-P345,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.078,0.078,1,0,5.67,5.63,5.67,0,DN200 (not steepened)
O9-P2836,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.553,0.688,1,0,4.68,4.56,4.68,0,DN200 (not steepened)
O1-P937,O1,pipe,200,74.8,0.51,0.51,0,,1094,0.246,0.292,1,0,3.42,3.94,3.94,0,DN200 (not steepened)
O21-P787,O21,pipe,200,68.4,0.51,0.51,0,,11116,0.115,0.144,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O3-P1382,O3,pipe,200,65.4,0.51,0.51,0,,15871,0.301,0.323,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O10-P102,O10,pipe,200,100.0,0.51,0.51,0,,10905,0.101,0.182,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O20-P44,O20,pipe,200,54.6,0.51,0.51,0,,11349,0.336,0.336,1,0,2.44,2.3,2.44,0,DN200 (not steepened)
O4-P118,O4,pipe,250,93.2,0.375,0.89,1,0.75 to 1.00 %,8619,0.757,0.973,0,0,6.52,6.67,6.67,0,Steepened 0.75 to 1.00 %
O21-P312,O21,pipe,200,100.0,0.51,0.51,0,,9272,0.07,0.117,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O3-P290,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13529,0.759,0.851,0,0,7.59,7.38,7.59,0,Steepened 0.30 to 0.50 %
O9-P1661,O9,pipe,200,100.0,0.51,0.51,0,,16181,0.081,0.14,1,0,1.77,1.78,1.78,0,DN200 (not steepened)
O1-P767,O1,pipe,200,89.7,0.51,0.51,0,,13651,0.393,0.399,1,0,1.84,1.77,1.84,0,DN200 (not steepened)
O8-P133,O8,pipe,200,84.8,0.51,0.51,0,,17767,0.301,0.365,1,0,5.69,6.03,6.03,0,DN200 (not steepened)
O21-P1087,O21,pipe,200,100.0,0.51,0.51,0,,2459,0.151,0.274,1,0,1.54,1.73,1.73,0,DN200 (not steepened)
O7-P173,O7,pipe,200,81.3,0.51,0.51,0,,13753,0.372,0.452,1,0,7.83,7.79,7.83,0,DN200 (not steepened)
O9-P2137,O9,pipe,200,71.5,0.51,0.51,0,,7701,0.275,0.312,1,0,1.84,1.82,1.84,0,DN200 (not steepened)
O4-P360,O4,pipe,200,67.3,0.51,0.51,0,,11129,0.093,0.17,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O16-P38,O16,pipe,200,100.2,0.51,0.51,0,,15537,0.68,0.721,1,0,11.35,11.61,11.61,0,DN200 (not steepened)
O1-P2113,O1,pipe,200,102.2,0.51,0.51,0,,2015,0.608,0.742,1,0,4.91,4.77,4.91,0,DN200 (not steepened)
O20-P111,O20,pipe,200,74.9,0.51,0.51,0,,8836,0.389,0.389,1,0,6.27,6.44,6.44,0,DN200 (not steepened)
O7-P511,O7,pipe,200,94.6,0.51,0.51,0,,11133,0.039,0.039,1,0,1.48,2.6,2.6,0,DN200 (not steepened)
O3-P2407,O3,pipe,200,109.9,0.51,0.51,0,,11867,0.214,0.4,1,0,3.07,3.73,3.73,0,DN200 (not steepened)
O21-P958,O21,pipe,200,115.5,0.51,0.51,0,,11136,0.366,0.385,1,0,2.24,2.45,2.45,0,DN200 (not steepened)
O22-P24,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.316,0.362,1,0,2.92,2.84,2.92,0,DN200 (not steepened)
O9-P3441,O9,pipe,200,100.0,0.51,0.51,0,,11138,0.052,0.092,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O21-P559,O21,pipe,200,106.7,0.51,0.51,0,,11139,0.42,0.516,1,0,1.48,2.58,2.58,0,DN200 (not steepened)
O1-P117,O1,pipe,200,100.0,0.51,0.51,0,,337,0.432,0.439,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O4-P691,O4,pipe,200,58.8,0.51,0.51,0,,11141,0.17,0.18,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O24-P129,O24,pipe,200,100.0,0.51,0.51,0,,7898,0.18,0.197,1,0,1.64,2.29,2.29,0,DN200 (not steepened)
O3-P305,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.751,0.858,0,0,6.51,6.99,6.99,0,Steepened 0.30 to 0.50 %
O3-P264,O3,pipe,355,100.0,0.27,0.322,1,0.30 to 0.50 %,1368,0.751,0.825,0,0,5.27,5.6,5.6,0,Steepened 0.30 to 0.50 %
O9-P1925,O9,pipe,200,100.0,0.51,0.51,0,,11145,0.145,0.152,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O10-P262,O10,pipe,200,100.0,0.51,0.51,0,,8771,0.077,0.131,1,0,1.91,1.88,1.91,0,DN200 (not steepened)
O1-P1589,O1,pipe,200,64.4,0.51,0.51,0,,11147,0.036,0.036,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P2617,O3,pipe,200,81.6,0.51,0.51,0,,11148,0.038,0.038,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O2-P1193,O2,pipe,250,100.0,0.375,0.649,1,0.50 to 0.75 %,3785,0.841,0.929,0,0,8.75,8.28,8.75,0,Steepened 0.50 to 0.75 %
O2-P103,O2,pipe,200,100.0,0.51,0.51,0,,16578,0.716,0.736,1,0,3.36,4.27,4.27,0,DN200 (not steepened)
O23-P61,O23,pipe,200,59.3,0.51,0.51,0,,19007,0.098,0.136,1,0,2.7,2.76,2.76,0,DN200 (not steepened)
O3-P1017,O3,pipe,200,100.0,0.51,0.51,0,,9138,0.608,0.631,1,0,6.12,5.68,6.12,0,DN200 (not steepened)
O2-P623,O2,pipe,200,100.0,0.51,0.51,0,,17885,0.698,0.728,1,0,4.7,5.21,5.21,0,DN200 (not steepened)
O21-P985,O21,pipe,200,56.4,0.51,0.51,0,,11154,0.12,0.223,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O12-P517,O12,pipe,200,100.0,0.51,0.51,0,,11155,0.053,0.094,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O9-P478,O9,pipe,200,85.0,0.51,0.51,0,,16400,0.201,0.209,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O21-P493,O21,pipe,200,106.9,0.51,0.51,0,,9787,0.243,0.273,1,0,2.07,1.93,2.07,0,DN200 (not steepened)
O3-P2786,O3,pipe,200,67.8,0.51,0.51,0,,1224,0.185,0.341,1,0,3.45,4.0,4.0,0,DN200 (not steepened)
O9-P2548,O9,pipe,200,69.4,0.51,0.51,0,,1770,0.221,0.262,1,0,1.84,2.12,2.12,0,DN200 (not steepened)
O21-P181,O21,pipe,200,61.5,0.51,0.51,0,,14328,0.143,0.229,1,0,2.33,2.4,2.4,0,DN200 (not steepened)
O1-P2322,O1,pipe,200,88.0,0.51,0.51,0,,11161,0.137,0.181,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O9-P3483,O9,pipe,200,100.0,0.51,0.51,0,,4410,0.057,0.094,1,0,1.57,1.76,1.76,0,DN200 (not steepened)
O9-P1168,O9,pipe,200,80.0,0.51,0.51,0,,11857,0.07,0.118,1,0,1.76,1.67,1.76,0,DN200 (not steepened)
