label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O3-P2780,O3,pipe,200,60.7,0.51,0.51,0,,11638,0.122,0.226,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O21-P530,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.431,0.523,1,0,5.12,5.12,5.12,0,DN200 (not steepened)
O4-P1208,O4,pipe,200,100.0,0.51,0.51,0,,6082,0.15,0.235,1,0,1.59,1.7,1.7,0,DN200 (not steepened)
O7-P336,O7,pipe,200,100.2,0.51,0.51,0,,10393,0.044,0.044,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O9-P1282,O9,pipe,200,89.5,0.51,0.51,0,,5799,0.07,0.111,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P2764,O3,pipe,200,100.0,0.51,0.51,0,,14978,0.262,0.357,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O9-P3397,O9,pipe,200,100.0,0.51,0.51,0,,4023,0.052,0.087,1,0,1.55,1.8,1.8,0,DN200 (not steepened)
O9-P1869,O9,pipe,200,85.7,0.51,0.51,0,,14768,0.132,0.162,1,0,3.8,2.64,3.8,0,DN200 (not steepened)
O3-P1409,O3,pipe,355,100.0,0.27,0.563,1,0.50 to 0.75 %,9549,0.777,1.051,0,0,7.32,7.54,7.54,0,Steepened 0.50 to 0.75 %
O16-P104,O16,pipe,200,100.0,0.51,0.51,0,,11647,0.058,0.102,1,0,3.57,1.48,3.57,0,DN200 (not steepened)
O3-P2012,O3,pipe,250,100.0,0.375,0.375,0,,17222,0.421,0.704,1,0,4.04,4.14,4.14,0,"Above DN200, under 0.75 m/s"
O1-P1581,O1,pipe,200,100.0,0.51,0.51,0,,15979,0.206,0.253,1,0,3.25,3.56,3.56,0,DN200 (not steepened)
O21-P1057,O21,pipe,200,59.6,0.51,0.51,0,,11650,0.119,0.151,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O8-P293,O8,pipe,200,75.9,0.51,0.51,0,,11651,0.085,0.153,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O9-P3686,O9,pipe,200,100.0,0.51,0.51,0,,5054,0.046,0.069,1,0,1.65,1.82,1.82,0,DN200 (not steepened)
O9-P1443,O9,pipe,200,68.7,0.51,0.51,0,,6022,0.176,0.22,1,0,4.85,5.05,5.05,0,DN200 (not steepened)
O1-P663,O1,pipe,200,57.3,0.51,0.51,0,,11654,0.166,0.211,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O11-P277,O11,pipe,200,100.0,0.51,0.51,0,,11655,0.111,0.149,1,0,3.69,4.1,4.1,0,DN200 (not steepened)
O7-P371,O7,pipe,200,100.0,0.51,0.51,0,,9743,0.068,0.068,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O9-P1887,O9,pipe,200,100.8,0.51,0.51,0,,14972,0.072,0.121,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O1-P1357,O1,pipe,200,100.0,0.51,0.51,0,,16852,0.242,0.273,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O1-P1310,O1,pipe,200,86.2,0.51,0.51,0,,4608,0.254,0.281,1,0,3.4,4.82,4.82,0,DN200 (not steepened)
O12-P128,O12,pipe,200,100.0,0.51,0.51,0,,13314,0.413,0.435,1,0,7.35,6.71,7.35,0,DN200 (not steepened)
O21-P1197,O21,pipe,200,100.0,0.51,0.51,0,,11661,0.18,0.197,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O2-P987,O2,pipe,200,52.5,0.51,0.51,0,,11662,0.033,0.033,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P1258,O2,pipe,200,100.0,0.51,0.51,0,,11663,0.18,0.197,1,0,2.49,1.48,2.49,0,DN200 (not steepened)
O9-P1061,O9,pipe,200,100.0,0.51,0.51,0,,6636,0.085,0.146,1,0,1.64,1.5,1.64,0,DN200 (not steepened)
O3-P1315,O3,pipe,200,100.0,0.51,0.51,0,,7381,0.216,0.285,1,0,1.88,1.73,1.88,0,DN200 (not steepened)
O3-P1713,O3,pipe,200,100.0,0.51,0.51,0,,10683,0.228,0.421,1,0,2.74,2.72,2.74,0,DN200 (not steepened)
O11-P108,O11,pipe,200,100.0,0.51,0.51,0,,1908,0.238,0.238,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O4-P120,O4,pipe,250,83.1,0.375,0.89,1,0.75 to 1.00 %,8619,0.755,0.972,0,0,7.54,6.6,7.54,0,Steepened 0.75 to 1.00 %
O21-P331,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.322,0.33,1,0,3.9,4.43,4.43,0,DN200 (not steepened)
O21-P354,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.051,0.051,1,0,3.32,3.92,3.92,0,DN200 (not steepened)
O20-P95,O20,pipe,200,100.0,0.51,0.51,0,,2051,0.111,0.205,1,0,2.62,2.15,2.62,0,DN200 (not steepened)
O6-P202,O6,pipe,200,100.0,0.51,0.51,0,,11672,0.123,0.137,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P1068,O9,pipe,200,103.2,0.51,0.51,0,,3729,0.152,0.179,1,0,2.87,2.81,2.87,0,DN200 (not steepened)
O19-P2,O19,pipe,200,100.0,0.51,0.51,0,,14537,0.65,0.676,1,0,7.38,7.82,7.82,0,DN200 (not steepened)
O9-P2366,O9,pipe,200,100.0,0.51,0.51,0,,15465,0.566,0.619,1,0,6.12,6.04,6.12,0,DN200 (not steepened)
O9-P1650,O9,pipe,200,100.0,0.51,0.51,0,,12219,0.069,0.1,1,0,1.52,1.55,1.55,0,DN200 (not steepened)
O4-P121,O4,pipe,250,73.5,0.375,0.89,1,0.75 to 1.00 %,8619,0.753,0.971,0,0,7.07,7.54,7.54,0,Steepened 0.75 to 1.00 %
O21-P579,O21,pipe,200,100.0,0.51,0.51,0,,3518,0.22,0.261,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O9-P1512,O9,pipe,200,100.0,0.51,0.51,0,,5017,0.185,0.336,1,0,3.34,3.39,3.39,0,DN200 (not steepened)
O7-P517,O7,pipe,200,100.0,0.51,0.51,0,,11680,0.068,0.117,1,0,1.48,2.65,2.65,0,DN200 (not steepened)
O1-P287,O1,pipe,200,100.0,0.51,0.51,0,,5027,0.246,0.434,1,0,1.89,3.25,3.25,0,DN200 (not steepened)
O9-P3439,O9,pipe,200,100.0,0.51,0.51,0,,11682,0.058,0.102,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P1545,O1,pipe,200,58.3,0.51,0.51,0,,146,0.184,0.223,1,0,1.92,2.4,2.4,0,DN200 (not steepened)
O4-P211,O4,pipe,200,74.3,0.51,0.51,0,,15978,0.34,0.343,1,0,3.18,3.1,3.18,0,DN200 (not steepened)
O21-P548,O21,pipe,200,67.8,0.51,0.51,0,,11291,0.143,0.143,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O21-P459,O21,pipe,200,94.8,0.51,0.51,0,,2147,0.129,0.163,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O21-P115,O21,pipe,200,100.0,0.51,0.51,0,,11687,0.554,0.58,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P1410,O3,pipe,355,100.0,0.27,0.563,1,0.50 to 0.75 %,9549,0.776,1.05,0,0,6.41,7.32,7.32,0,Steepened 0.50 to 0.75 %
O21-P693,O21,pipe,200,100.0,0.51,0.51,0,,5843,0.166,0.245,1,0,3.35,3.08,3.35,0,DN200 (not steepened)
O11-P310,O11,pipe,200,100.0,0.51,0.51,0,,16243,0.222,0.226,1,0,7.62,7.9,7.9,0,DN200 (not steepened)
O11-P344,O11,pipe,200,100.0,0.51,0.51,0,,11691,0.074,0.13,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O4-P469,O4,pipe,200,58.6,0.51,0.51,0,,16871,0.219,0.219,1,0,2.09,2.24,2.24,0,DN200 (not steepened)
O9-P2377,O9,pipe,200,100.0,0.51,0.51,0,,15465,0.453,0.567,1,0,3.81,3.73,3.81,0,DN200 (not steepened)
O9-P3642,O9,pipe,200,100.0,0.51,0.51,0,,6877,0.075,0.102,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O5-P205,O5,pipe,200,68.9,0.51,0.51,0,,13576,0.234,0.291,1,0,2.65,3.68,3.68,0,DN200 (not steepened)
O15-P62,O15,pipe,200,100.0,0.51,0.51,0,,13767,0.245,0.33,1,0,7.14,5.92,7.14,0,DN200 (not steepened)
O1-P1878,O1,pipe,200,100.0,0.51,0.51,0,,11697,0.254,0.377,1,0,3.09,4.03,4.03,0,DN200 (not steepened)
O4-P422,O4,pipe,200,100.0,0.51,0.51,0,,11698,0.061,0.113,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O3-P1980,O3,pipe,200,100.0,0.51,0.51,0,,9218,0.227,0.316,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O4-P692,O4,pipe,200,75.8,0.51,0.51,0,,2762,0.199,0.206,1,0,2.06,1.76,2.06,0,DN200 (not steepened)
O1-P2475,O1,pipe,200,75.2,0.51,0.51,0,,11701,0.129,0.237,1,0,1.48,3.0,3.0,0,DN200 (not steepened)
O9-P1896,O9,pipe,200,68.9,0.51,0.51,0,,11538,0.15,0.221,1,0,2.35,2.39,2.39,0,DN200 (not steepened)
O3-P2816,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.768,0.874,0,0,2.73,2.23,2.73,0,Steepened up to 0.30 %
O3-P727,O3,pipe,200,100.0,0.51,0.51,0,,11704,0.061,0.113,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O9-P2942,O9,pipe,200,118.1,0.51,0.51,0,,11705,0.057,0.098,1,0,1.48,2.73,2.73,0,DN200 (not steepened)
O1-P1008,O1,pipe,1600,53.6,0.075,0.075,0,,11474,0.842,0.941,0,0,7.3,7.17,7.3,0,"Above DN200, 0.75 m/s as laid"
O15-P104,O15,pipe,200,100.0,0.51,0.51,0,,17388,0.248,0.449,1,0,5.19,6.23,6.23,0,DN200 (not steepened)
O7-P478,O7,pipe,200,100.0,0.51,0.51,0,,15682,0.128,0.208,1,0,1.56,1.5,1.56,0,DN200 (not steepened)
O9-P3158,O9,pipe,200,100.0,0.51,0.51,0,,8183,0.175,0.215,1,0,5.55,6.24,6.24,0,DN200 (not steepened)
O3-P1257,O3,pipe,200,62.2,0.51,0.51,0,,12192,0.31,0.356,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P1542,O9,pipe,200,100.0,0.51,0.51,0,,4000,0.13,0.17,1,0,1.6,1.63,1.63,0,DN200 (not steepened)
O9-P1180,O9,pipe,315,102.0,0.27,0.387,1,0.30 to 0.50 %,12715,0.75,0.862,0,0,2.13,1.58,2.13,0,Steepened 0.30 to 0.50 %
O20-P68,O20,pipe,200,60.4,0.51,0.51,0,,702,0.336,0.342,1,0,4.06,3.23,4.06,0,DN200 (not steepened)
O3-P1788,O3,pipe,200,100.0,0.51,0.51,0,,15307,0.116,0.214,1,0,2.0,2.23,2.23,0,DN200 (not steepened)
O6-P204,O6,pipe,200,97.0,0.51,0.51,0,,5573,0.219,0.223,1,0,2.44,2.99,2.99,0,DN200 (not steepened)
O9-P3509,O9,pipe,200,100.0,0.51,0.51,0,,11716,0.061,0.111,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P3171,O3,pipe,200,56.7,0.51,0.51,0,,7717,0.375,0.449,1,0,3.08,3.79,3.79,0,DN200 (not steepened)
O21-P556,O21,pipe,200,74.8,0.51,0.51,0,,11139,0.42,0.516,1,0,2.97,3.39,3.39,0,DN200 (not steepened)
O1-P2128,O1,pipe,200,100.0,0.51,0.51,0,,18947,0.569,0.712,1,0,4.53,3.35,4.53,0,DN200 (not steepened)
O4-P1537,O4,pipe,200,100.0,0.51,0.51,0,,6906,0.122,0.226,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P2102,O9,pipe,200,100.0,0.51,0.51,0,,15665,0.261,0.267,1,0,1.65,1.71,1.71,0,DN200 (not steepened)
O9-P1988,O9,pipe,200,77.7,0.51,0.51,0,,11722,0.059,0.109,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O5-P281,O5,pipe,200,100.0,0.51,0.51,0,,11723,0.058,0.101,1,0,3.92,1.48,3.92,0,DN200 (not steepened)
O14-P65,O14,pipe,200,70.2,0.51,0.51,0,,11724,0.306,0.352,1,0,2.07,2.17,2.17,0,DN200 (not steepened)
O24-P280,O24,pipe,200,100.0,0.51,0.51,0,,5187,0.477,0.581,1,0,3.62,3.8,3.8,0,DN200 (not steepened)
O12-P321,O12,pipe,200,63.5,0.51,0.51,0,,17123,0.382,0.452,1,0,7.68,7.67,7.68,0,DN200 (not steepened)
O9-P276,O9,pipe,200,54.2,0.51,0.51,0,,17199,0.349,0.396,1,0,8.81,8.88,8.88,0,DN200 (not steepened)
O21-P694,O21,pipe,200,100.0,0.51,0.51,0,,5843,0.165,0.244,1,0,3.5,3.35,3.5,0,DN200 (not steepened)
O3-P322,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.75,0.858,0,0,8.43,8.56,8.56,0,Steepened 0.30 to 0.50 %
O9-P2240,O9,pipe,200,103.7,0.51,0.51,0,,7259,0.205,0.211,1,0,1.91,2.22,2.22,0,DN200 (not steepened)
O16-P55,O16,pipe,200,100.0,0.51,0.51,0,,15537,0.191,0.247,1,0,7.28,7.61,7.61,0,DN200 (not steepened)
O6-P201,O6,pipe,200,100.0,0.51,0.51,0,,11672,0.151,0.16,1,0,1.96,2.65,2.65,0,DN200 (not steepened)
O1-P824,O1,pipe,200,100.4,0.51,0.51,0,,11733,0.167,0.184,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O4-P71,O4,pipe,800,100.0,0.085,0.175,1,up to 0.30 %,8670,0.784,0.893,0,0,12.19,12.57,12.57,1,Steepened up to 0.30 %
O12-P18,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.576,0.681,1,0,12.55,13.09,13.09,1,DN200 (not steepened)
O23-P3,O23,pipe,200,100.0,0.51,0.51,0,,17413,0.228,0.228,1,0,11.3,11.61,11.61,0,DN200 (not steepened)
O9-P2953,O9,pipe,200,100.0,0.51,0.51,0,,8070,0.147,0.231,1,0,1.85,1.78,1.85,0,DN200 (not steepened)
O1-P2212,O1,pipe,200,104.6,0.51,0.51,0,,14061,0.128,0.171,1,0,1.54,1.95,1.95,0,DN200 (not steepened)
O4-P1206,O4,pipe,200,56.4,0.51,0.51,0,,6082,0.207,0.298,1,0,1.83,1.92,1.92,0,DN200 (not steepened)
O9-P1696,O9,pipe,200,100.0,0.51,0.51,0,,2637,0.085,0.146,1,0,1.55,1.75,1.75,0,DN200 (not steepened)
O5-P42,O5,pipe,200,35.6,0.51,0.51,0,,7964,0.24,0.347,1,0,3.06,3.26,3.26,0,DN200 (not steepened)
O8-P91,O8,pipe,200,100.0,0.51,0.51,0,,4760,0.242,0.419,1,0,4.15,4.81,4.81,0,DN200 (not steepened)
O3-P2975,O3,pipe,200,100.0,0.51,0.51,0,,11743,0.148,0.164,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P1634,O3,pipe,200,97.8,0.51,0.51,0,,18213,0.289,0.55,1,0,3.63,3.66,3.66,0,DN200 (not steepened)
O21-P106,O21,pipe,200,91.0,0.51,0.51,0,,9055,0.711,0.743,1,0,2.82,1.48,2.82,0,DN200 (not steepened)
O9-P1821,O9,pipe,200,100.0,0.51,0.51,0,,15753,0.072,0.116,1,0,2.59,2.76,2.76,0,DN200 (not steepened)
O1-P1511,O1,pipe,1400,127.7,0.075,0.075,0,,11747,0.831,0.926,0,0,6.1,5.18,6.1,0,"Above DN200, 0.75 m/s as laid"
O3-P1505,O3,pipe,200,76.3,0.51,0.51,0,,803,0.414,0.568,1,0,3.06,2.94,3.06,0,DN200 (not steepened)
O16-P67,O16,pipe,200,86.6,0.51,0.51,0,,6087,0.675,0.706,1,0,5.1,5.55,5.55,0,DN200 (not steepened)
O3-P2606,O3,pipe,200,100.0,0.51,0.51,0,,11750,0.148,0.268,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O1-P244,O1,pipe,200,100.0,0.51,0.51,0,,14212,0.044,0.044,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O1-P1034,O1,pipe,1600,100.0,0.075,0.075,0,,10972,0.835,0.933,0,0,8.8,9.9,9.9,0,"Above DN200, 0.75 m/s as laid"
O11-P270,O11,pipe,200,66.4,0.51,0.51,0,,11655,0.167,0.186,1,0,5.3,5.56,5.56,0,DN200 (not steepened)
O3-P1110,O3,pipe,200,39.0,0.51,0.51,0,,11754,0.361,0.367,1,0,2.0,1.9,2.0,0,DN200 (not steepened)
O14-P118,O14,pipe,200,100.0,0.51,0.51,0,,15052,0.373,0.386,1,0,5.2,4.86,5.2,0,DN200 (not steepened)
O21-P622,O21,pipe,200,100.0,0.51,0.51,0,,11756,0.14,0.146,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O10-P383,O10,pipe,200,86.6,0.51,0.51,0,,11757,0.365,0.38,1,0,9.24,11.58,11.58,0,DN200 (not steepened)
O21-P350,O21,pipe,200,100.0,0.51,0.51,0,,15615,0.07,0.07,1,0,5.15,5.45,5.45,0,DN200 (not steepened)
O1-P1030,O1,pipe,1600,100.0,0.075,0.075,0,,10972,0.835,0.933,0,0,9.24,9.14,9.24,0,"Above DN200, 0.75 m/s as laid"
O9-P3275,O9,pipe,200,100.0,0.51,0.51,0,,6474,0.162,0.248,1,0,6.95,7.74,7.74,0,DN200 (not steepened)
O9-P111,O9,pipe,200,101.8,0.51,0.51,0,,9445,0.413,0.591,1,0,11.08,10.99,11.08,0,DN200 (not steepened)
O12-P268,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.169,0.253,1,0,2.22,2.58,2.58,0,DN200 (not steepened)
O4-P1065,O4,pipe,200,100.0,0.51,0.51,0,,17019,0.324,0.435,1,0,3.5,3.93,3.93,0,DN200 (not steepened)
O9-P338,O9,pipe,200,100.0,0.51,0.51,0,,11764,0.138,0.138,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O4-P398,O4,pipe,200,100.0,0.51,0.51,0,,18750,0.25,0.343,1,0,2.15,1.78,2.15,0,DN200 (not steepened)
O24-P153,O24,pipe,200,72.4,0.51,0.51,0,,17500,0.248,0.35,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O3-P1698,O3,pipe,200,79.2,0.51,0.51,0,,12691,0.104,0.195,1,0,2.08,2.2,2.2,0,DN200 (not steepened)
O9-P1979,O9,pipe,200,100.0,0.51,0.51,0,,4750,0.084,0.144,1,0,1.96,2.21,2.21,0,DN200 (not steepened)
O15-P48,O15,pipe,200,105.3,0.51,0.51,0,,19203,0.377,0.567,1,0,4.77,2.94,4.77,0,DN200 (not steepened)
O9-P3377,O9,pipe,200,100.0,0.51,0.51,0,,12903,0.249,0.407,1,0,3.01,2.97,3.01,0,DN200 (not steepened)
O3-P2601,O3,pipe,200,54.0,0.51,0.51,0,,14280,0.167,0.336,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O21-P143,O21,pipe,200,100.0,0.51,0.51,0,,14328,0.392,0.465,1,0,6.37,6.44,6.44,0,DN200 (not steepened)
O4-P722,O4,pipe,200,100.0,0.51,0.51,0,,11773,0.22,0.232,1,0,1.48,2.37,2.37,0,DN200 (not steepened)
O3-P1007,O3,pipe,200,100.0,0.51,0.51,0,,12623,0.342,0.346,1,0,3.79,4.57,4.57,0,DN200 (not steepened)
O9-P3262,O9,pipe,200,100.0,0.51,0.51,0,,9803,0.245,0.247,1,0,4.84,5.11,5.11,0,DN200 (not steepened)
O1-P67,O1,pipe,1000,100.1,0.075,0.123,1,up to 0.30 %,5406,0.75,0.862,0,0,9.75,9.51,9.75,0,Steepened up to 0.30 %
O9-P3322,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.088,0.088,1,0,3.35,3.07,3.35,0,DN200 (not steepened)
O11-P88,O11,pipe,200,110.1,0.51,0.51,0,,15936,0.204,0.209,1,0,1.48,3.05,3.05,0,DN200 (not steepened)
O9-P1266,O9,pipe,200,106.0,0.51,0.51,0,,8433,0.095,0.154,1,0,2.18,2.3,2.3,0,DN200 (not steepened)
O9-P3164,O9,pipe,200,86.8,0.51,0.51,0,,544,0.138,0.186,1,0,3.27,4.06,4.06,0,DN200 (not steepened)
O1-P1844,O1,pipe,200,100.0,0.51,0.51,0,,11781,0.039,0.039,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O24-P131,O24,pipe,200,100.0,0.51,0.51,0,,15796,0.253,0.308,1,0,1.77,2.27,2.27,0,DN200 (not steepened)
O21-P1097,O21,pipe,200,100.0,0.51,0.51,0,,16707,0.2,0.341,1,0,2.19,2.0,2.19,0,DN200 (not steepened)
O4-P348,O4,pipe,200,100.0,0.51,0.51,0,,9023,0.153,0.281,1,0,1.77,1.89,1.89,0,DN200 (not steepened)
O10-P114,O10,pipe,200,73.8,0.51,0.51,0,,11785,0.058,0.102,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O17-P73,O17,pipe,200,100.0,0.51,0.51,0,,19246,0.349,0.365,1,0,3.12,4.48,4.48,0,DN200 (not steepened)
O4-P241,O4,pipe,200,78.8,0.51,0.51,0,,1749,0.2,0.258,1,0,2.03,2.23,2.23,0,DN200 (not steepened)
O9-P1918,O9,pipe,200,100.0,0.51,0.51,0,,16841,0.073,0.129,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O4-P491,O4,pipe,200,100.0,0.51,0.51,0,,11789,0.132,0.174,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P1970,O9,pipe,200,96.0,0.51,0.51,0,,8372,0.103,0.182,1,0,2.09,2.73,2.73,0,DN200 (not steepened)
O1-P1802,O1,pipe,200,61.4,0.51,0.51,0,,11791,0.144,0.162,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P2236,O9,pipe,200,70.6,0.51,0.51,0,,421,0.205,0.217,1,0,1.84,1.74,1.84,0,DN200 (not steepened)
O21-P814,O21,pipe,200,100.0,0.51,0.51,0,,8421,0.111,0.198,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O11-P161,O11,pipe,200,69.9,0.51,0.51,0,,11794,0.114,0.114,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P328,O9,pipe,200,100.0,0.51,0.51,0,,11764,0.214,0.224,1,0,2.2,2.3,2.3,0,DN200 (not steepened)
O3-P2192,O3,pipe,200,100.0,0.51,0.51,0,,18543,0.271,0.458,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O9-P1062,O9,pipe,200,101.0,0.51,0.51,0,,6636,0.072,0.123,1,0,1.61,1.64,1.64,0,DN200 (not steepened)
O12-P276,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.138,0.229,1,0,2.02,1.83,2.02,0,DN200 (not steepened)
O3-P2409,O3,pipe,200,100.0,0.51,0.51,0,,11867,0.147,0.268,1,0,1.92,2.5,2.5,0,DN200 (not steepened)
O10-P401,O10,pipe,200,100.0,0.51,0.51,0,,679,0.329,0.335,1,0,4.89,5.09,5.09,0,DN200 (not steepened)
O3-P235,O3,pipe,200,53.9,0.51,0.51,0,,11801,0.299,0.299,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P679,O9,pipe,200,63.9,0.51,0.51,0,,11802,0.075,0.135,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P2807,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,10084,0.772,0.878,0,0,8.52,5.62,8.52,0,Steepened up to 0.30 %
O1-P1142,O1,pipe,200,100.0,0.51,0.51,0,,11925,0.163,0.177,1,0,4.05,5.25,5.25,0,DN200 (not steepened)
O20-P109,O20,pipe,200,79.7,0.51,0.51,0,,3547,0.39,0.393,1,0,6.04,5.89,6.04,0,DN200 (not steepened)
O1-P1910,O1,pipe,280,100.0,0.375,0.487,1,0.30 to 0.50 %,14900,0.763,0.873,0,0,9.7,9.86,9.86,0,Steepened 0.30 to 0.50 %
O23-P18,O23,pipe,200,100.0,0.51,0.51,0,,16884,0.225,0.225,1,0,8.9,8.98,8.98,0,DN200 (not steepened)
O3-P66,O3,pipe,200,106.8,0.51,0.51,0,,8386,0.243,0.404,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O6-P197,O6,pipe,200,92.1,0.51,0.51,0,,15772,0.143,0.214,1,0,1.89,2.54,2.54,0,DN200 (not steepened)
O8-P85,O8,pipe,200,100.0,0.51,0.51,0,,3773,0.378,0.577,1,0,8.69,9.45,9.45,0,DN200 (not steepened)
O3-P2172,O3,pipe,200,100.0,0.51,0.51,0,,11811,0.09,0.162,1,0,1.48,2.36,2.36,0,DN200 (not steepened)
O5-P342,O5,pipe,200,64.0,0.51,0.51,0,,1700,0.155,0.185,1,0,1.5,1.49,1.5,0,DN200 (not steepened)
O9-P733,O9,pipe,200,100.0,0.51,0.51,0,,7168,0.591,0.72,1,0,10.07,10.08,10.08,0,DN200 (not steepened)
O3-P1961,O3,pipe,200,78.9,0.51,0.51,0,,4071,0.155,0.248,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P3170,O3,pipe,900,100.0,0.075,0.128,1,up to 0.30 %,10153,0.752,0.855,0,0,4.41,4.08,4.41,0,Steepened up to 0.30 %
O1-P1923,O1,pipe,280,45.2,0.375,0.487,1,0.30 to 0.50 %,14900,0.757,0.868,0,0,8.48,8.59,8.59,0,Steepened 0.30 to 0.50 %
O2-P1037,O2,pipe,200,100.0,0.51,0.51,0,,10541,0.474,0.477,1,0,2.52,1.48,2.52,0,DN200 (not steepened)
O5-P309,O5,pipe,200,120.7,0.51,0.51,0,,14008,0.178,0.318,1,0,2.28,2.58,2.58,0,DN200 (not steepened)
O16-P31,O16,pipe,200,100.0,0.51,0.51,0,,15537,0.691,0.748,1,0,11.77,12.08,12.08,1,DN200 (not steepened)
O21-P525,O21,pipe,200,100.0,0.51,0.51,0,,11139,0.431,0.523,1,0,4.03,3.73,4.03,0,DN200 (not steepened)
O1-P1141,O1,pipe,200,100.0,0.51,0.51,0,,11821,0.118,0.137,1,0,1.48,2.37,2.37,0,DN200 (not steepened)
O3-P3163,O3,pipe,900,100.5,0.075,0.127,1,up to 0.30 %,11822,0.75,0.852,0,0,2.94,2.09,2.94,0,Steepened up to 0.30 %
O3-P1816,O3,pipe,200,100.0,0.51,0.51,0,,16672,0.342,0.343,1,0,3.67,2.69,3.67,0,DN200 (not steepened)
O9-P100,O9,pipe,200,100.0,0.51,0.51,0,,15102,0.463,0.64,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P1218,O9,pipe,200,100.0,0.51,0.51,0,,11825,0.061,0.111,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O11-P190,O11,pipe,200,100.0,0.51,0.51,0,,7559,0.086,0.129,1,0,3.01,2.91,3.01,0,DN200 (not steepened)
O3-P2312,O3,pipe,200,81.0,0.51,0.51,0,,11827,0.15,0.225,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O10-P201,O10,pipe,200,57.7,0.51,0.51,0,,11828,0.079,0.144,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O12-P304,O12,pipe,200,100.0,0.51,0.51,0,,12100,0.049,0.049,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O22-P34,O22,pipe,200,100.0,0.51,0.51,0,,17204,0.067,0.112,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O2-P1470,O2,pipe,200,127.3,0.51,0.51,0,,142,0.386,0.421,1,0,1.64,1.82,1.82,0,DN200 (not steepened)
O24-P141,O24,pipe,200,100.0,0.51,0.51,0,,16877,0.247,0.275,1,0,1.71,1.87,1.87,0,DN200 (not steepened)
O8-P5,O8,pipe,200,100.0,0.51,0.51,0,,9028,0.601,0.694,1,0,8.81,8.99,8.99,0,DN200 (not steepened)
O6-P251,O6,pipe,200,54.6,0.51,0.51,0,,11834,0.077,0.14,1,0,2.89,1.48,2.89,0,DN200 (not steepened)
O7-P115,O7,pipe,200,51.1,0.51,0.51,0,,16989,0.198,0.222,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O16-P52,O16,pipe,200,100.0,0.51,0.51,0,,15537,0.195,0.263,1,0,8.2,8.35,8.35,0,DN200 (not steepened)
O1-P86,O1,pipe,280,84.1,0.375,0.384,1,0.30 to 0.50 %,17327,0.777,0.822,0,0,7.12,6.95,7.12,0,Steepened 0.30 to 0.50 %
O7-P332,O7,pipe,200,88.1,0.51,0.51,0,,10393,0.067,0.067,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P1536,O9,pipe,200,100.0,0.51,0.51,0,,11839,0.058,0.102,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P3337,O3,pipe,200,100.0,0.51,0.51,0,,17234,0.231,0.352,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O4-P22,O4,pipe,900,100.0,0.075,0.131,1,up to 0.30 %,7719,0.75,0.845,0,0,7.79,7.55,7.79,0,Steepened up to 0.30 %
O9-P704,O9,pipe,500,92.8,0.155,0.338,1,0.30 to 0.50 %,2934,0.751,0.891,0,0,14.23,14.06,14.23,1,Steepened 0.30 to 0.50 %
O10-P241,O10,pipe,200,100.0,0.51,0.51,0,,11843,0.052,0.092,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P3681,O9,pipe,200,100.0,0.51,0.51,0,,5016,0.137,0.141,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P1909,O1,pipe,280,100.0,0.375,0.487,1,0.30 to 0.50 %,14900,0.764,0.873,0,0,9.86,9.24,9.86,0,Steepened 0.30 to 0.50 %
O3-P71,O3,pipe,200,72.9,0.51,0.51,0,,11846,0.089,0.162,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O3-P280,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13529,0.765,0.855,0,0,7.4,7.3,7.4,0,Steepened 0.30 to 0.50 %
O1-P2313,O1,pipe,200,100.0,0.51,0.51,0,,5888,0.236,0.33,1,0,2.16,1.8,2.16,0,DN200 (not steepened)
O4-P544,O4,pipe,200,73.4,0.51,0.51,0,,6717,0.338,0.372,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P2785,O3,pipe,200,83.9,0.51,0.51,0,,1224,0.196,0.356,1,0,4.0,4.78,4.78,0,DN200 (not steepened)
O9-P1503,O9,pipe,200,100.0,0.51,0.51,0,,15195,0.079,0.138,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O22-P42,O22,pipe,200,100.0,0.51,0.51,0,,14839,0.145,0.245,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O18-P47,O18,pipe,200,59.9,0.51,0.51,0,,61,0.12,0.221,1,0,1.88,1.98,1.98,0,DN200 (not steepened)
O9-P1309,O9,pipe,200,100.0,0.51,0.51,0,,12680,0.059,0.099,1,0,1.61,1.73,1.73,0,DN200 (not steepened)
O1-P911,O1,pipe,200,71.4,0.51,0.51,0,,4475,0.203,0.244,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O10-P192,O10,pipe,200,100.0,0.51,0.51,0,,11856,0.087,0.157,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O9-P1169,O9,pipe,200,77.6,0.51,0.51,0,,11857,0.054,0.096,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O4-P434,O4,pipe,200,72.9,0.51,0.51,0,,11858,0.135,0.185,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O9-P1478,O9,pipe,200,100.0,0.51,0.51,0,,11859,0.045,0.06,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O9-P23,O9,pipe,500,100.0,0.155,0.265,1,up to 0.30 %,2829,0.753,0.843,0,0,12.8,12.35,12.8,1,Steepened up to 0.30 %
O9-P698,O9,pipe,500,100.0,0.155,0.338,1,0.30 to 0.50 %,2934,0.756,0.894,0,0,14.71,14.56,14.71,1,Steepened 0.30 to 0.50 %
O9-P1980,O9,pipe,200,100.0,0.51,0.51,0,,4750,0.07,0.12,1,0,1.69,1.96,1.96,0,DN200 (not steepened)
O12-P435,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.268,0.374,1,0,3.59,4.44,4.44,0,DN200 (not steepened)
O9-P2701,O9,pipe,200,90.9,0.51,0.51,0,,11864,0.039,0.039,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O9-P453,O9,pipe,200,100.0,0.51,0.51,0,,3863,0.139,0.193,1,0,1.96,2.71,2.71,0,DN200 (not steepened)
O9-P3587,O9,pipe,200,100.0,0.51,0.51,0,,11866,0.069,0.12,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O3-P2410,O3,pipe,200,100.0,0.51,0.51,0,,11867,0.1,0.183,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O11-P150,O11,pipe,200,100.0,0.51,0.51,0,,11868,0.122,0.122,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O1-P1593,O1,pipe,200,100.0,0.51,0.51,0,,11869,0.143,0.2,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P853,O3,pipe,200,55.8,0.51,0.51,0,,14405,0.701,0.71,1,0,8.35,7.99,8.35,0,DN200 (not steepened)
O9-P1534,O9,pipe,200,100.0,0.51,0.51,0,,11871,0.061,0.111,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P878,O1,pipe,200,106.8,0.51,0.51,0,,11872,0.138,0.181,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O10-P392,O10,pipe,200,77.7,0.51,0.51,0,,679,0.347,0.348,1,0,7.05,7.06,7.06,0,DN200 (not steepened)
O3-P2255,O3,pipe,200,82.1,0.51,0.51,0,,15039,0.605,0.749,1,0,4.24,4.43,4.43,0,DN200 (not steepened)
O9-P2553,O9,pipe,200,68.9,0.51,0.51,0,,17185,0.087,0.155,1,0,1.78,1.93,1.93,0,DN200 (not steepened)
O9-P2792,O9,pipe,200,100.0,0.51,0.51,0,,11876,0.078,0.147,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O9-P1321,O9,pipe,200,100.0,0.51,0.51,0,,15340,0.193,0.273,1,0,2.91,2.92,2.92,0,DN200 (not steepened)
O6-P123,O6,pipe,200,86.0,0.51,0.51,0,,2186,0.21,0.267,1,0,1.83,1.95,1.95,0,DN200 (not steepened)
O2-P1548,O2,pipe,200,100.0,0.51,0.51,0,,6386,0.454,0.56,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P1999,O9,pipe,200,82.4,0.51,0.51,0,,13763,0.1,0.177,1,0,2.82,3.32,3.32,0,DN200 (not steepened)
O5-P305,O5,pipe,200,61.4,0.51,0.51,0,,17003,0.158,0.201,1,0,1.91,2.04,2.04,0,DN200 (not steepened)
O2-P1614,O2,pipe,200,100.0,0.51,0.51,0,,11882,0.129,0.129,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O9-P3173,O9,pipe,200,77.5,0.51,0.51,0,,734,0.058,0.099,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O1-P1946,O1,pipe,200,73.0,0.51,0.51,0,,8784,0.63,0.69,1,0,6.04,6.72,6.72,0,DN200 (not steepened)
O3-P576,O3,pipe,200,78.3,0.51,0.51,0,,2540,0.458,0.6,1,0,3.99,4.25,4.25,0,DN200 (not steepened)
O11-P46,O11,pipe,200,100.0,0.51,0.51,0,,11886,0.042,0.056,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O9-P2199,O9,pipe,200,106.7,0.51,0.51,0,,11081,0.241,0.261,1,0,2.72,3.31,3.31,0,DN200 (not steepened)
O12-P172,O12,pipe,200,100.0,0.51,0.51,0,,9020,0.132,0.132,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O2-P1275,O2,pipe,200,100.0,0.51,0.51,0,,14702,0.266,0.417,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O3-P311,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.751,0.858,0,0,8.0,7.74,8.0,0,Steepened 0.30 to 0.50 %
O16-P144,O16,pipe,200,100.0,0.51,0.51,0,,14149,0.192,0.261,1,0,3.29,3.51,3.51,0,DN200 (not steepened)
O3-P1154,O3,pipe,200,73.4,0.51,0.51,0,,8834,0.16,0.205,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O1-P1619,O1,pipe,200,103.3,0.51,0.51,0,,11893,0.074,0.132,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O3-P1537,O3,pipe,200,100.0,0.51,0.51,0,,5540,0.405,0.423,1,0,3.54,3.83,3.83,0,DN200 (not steepened)
O3-P2004,O3,pipe,250,107.3,0.375,0.375,0,,14300,0.496,0.727,1,0,4.21,4.47,4.47,0,"Above DN200, under 0.75 m/s"
O9-P2695,O9,pipe,200,89.3,0.51,0.51,0,,2257,0.078,0.136,1,0,5.51,5.03,5.51,0,DN200 (not steepened)
O7-P321,O7,pipe,200,66.0,0.51,0.51,0,,11897,0.252,0.261,1,0,2.26,2.25,2.26,0,DN200 (not steepened)
O3-P3111,O3,pipe,200,100.0,0.51,0.51,0,,11898,0.131,0.18,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O7-P387,O7,pipe,200,80.6,0.51,0.51,0,,8960,0.42,0.489,1,0,6.88,6.84,6.88,0,DN200 (not steepened)
O8-P150,O8,pipe,200,100.0,0.51,0.51,0,,11901,0.151,0.164,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O3-P851,O3,pipe,200,100.0,0.51,0.51,0,,14405,0.717,0.727,1,0,8.55,9.98,9.98,0,DN200 (not steepened)
O21-P647,O21,pipe,200,72.7,0.51,0.51,0,,17209,0.098,0.178,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O11-P276,O11,pipe,200,100.0,0.51,0.51,0,,11655,0.111,0.149,1,0,4.1,4.08,4.1,0,DN200 (not steepened)
O12-P33,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.47,0.644,1,0,11.16,11.57,11.57,0,DN200 (not steepened)
O22-P46,O22,pipe,200,100.0,0.51,0.51,0,,14839,0.116,0.174,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O24-P177,O24,pipe,250,100.0,0.375,0.545,1,0.50 to 0.75 %,17394,0.762,0.814,0,0,6.84,6.71,6.84,0,Steepened 0.50 to 0.75 %
O1-P1367,O1,pipe,200,52.4,0.51,0.51,0,,428,0.092,0.168,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P2186,O9,pipe,200,87.5,0.51,0.51,0,,11909,0.069,0.119,1,0,5.79,1.48,5.79,0,DN200 (not steepened)
O3-P1731,O3,pipe,200,100.0,0.51,0.51,0,,6851,0.159,0.303,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O5-P329,O5,pipe,200,60.3,0.51,0.51,0,,11911,0.085,0.153,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O6-P143,O6,pipe,200,75.1,0.51,0.51,0,,751,0.059,0.101,1,0,1.66,2.12,2.12,0,DN200 (not steepened)
O9-P2314,O9,pipe,200,66.8,0.51,0.51,0,,11913,0.047,0.085,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O15-P133,O15,pipe,200,100.0,0.51,0.51,0,,857,0.206,0.391,1,0,7.16,6.68,7.16,0,DN200 (not steepened)
O3-P1855,O3,pipe,200,96.3,0.51,0.51,0,,8844,0.302,0.426,1,0,3.66,3.65,3.66,0,DN200 (not steepened)
O9-P1094,O9,pipe,355,60.1,0.27,0.385,1,0.30 to 0.50 %,17178,0.751,0.871,0,0,7.62,6.98,7.62,0,Steepened 0.30 to 0.50 %
O1-P665,O1,pipe,200,89.0,0.51,0.51,0,,10857,0.242,0.303,1,0,2.71,3.86,3.86,0,DN200 (not steepened)
O6-P290,O6,pipe,200,82.8,0.51,0.51,0,,15129,0.183,0.183,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O9-P443,O9,pipe,200,100.0,0.51,0.51,0,,14678,0.084,0.145,1,0,2.36,2.99,2.99,0,DN200 (not steepened)
O3-P1901,O3,pipe,200,82.0,0.51,0.51,0,,11920,0.097,0.178,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P3638,O9,pipe,200,85.8,0.51,0.51,0,,2367,0.05,0.067,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O11-P125,O11,pipe,200,145.2,0.51,0.51,0,,12992,0.242,0.254,1,0,4.72,4.38,4.72,0,DN200 (not steepened)
O9-P3365,O9,pipe,200,100.0,0.51,0.51,0,,12903,0.272,0.44,1,0,3.77,3.91,3.91,0,DN200 (not steepened)
O2-P845,O2,pipe,200,100.0,0.51,0.51,0,,3810,0.344,0.349,1,0,3.63,2.84,3.63,0,DN200 (not steepened)
O1-P1145,O1,pipe,200,100.0,0.51,0.51,0,,11925,0.143,0.143,1,0,2.18,2.84,2.84,0,DN200 (not steepened)
O9-P3321,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.089,0.089,1,0,3.07,2.96,3.07,0,DN200 (not steepened)
O3-P1509,O3,pipe,200,73.1,0.51,0.51,0,,803,0.392,0.467,1,0,3.22,3.11,3.22,0,DN200 (not steepened)
O9-P494,O9,pipe,200,100.0,0.51,0.51,0,,11928,0.049,0.087,1,0,1.48,3.66,3.66,0,DN200 (not steepened)
O21-P443,O21,pipe,200,102.7,0.51,0.51,0,,9821,0.208,0.238,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O10-P174,O10,pipe,200,100.0,0.51,0.51,0,,4470,0.118,0.216,1,0,2.27,2.77,2.77,0,DN200 (not steepened)
O21-P221,O21,pipe,200,92.3,0.51,0.51,0,,15803,0.183,0.26,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O10-P287,O10,pipe,200,100.0,0.51,0.51,0,,1027,0.089,0.157,1,0,1.7,1.63,1.7,0,DN200 (not steepened)
O9-P2787,O9,pipe,200,100.0,0.51,0.51,0,,6043,0.21,0.246,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O4-P1241,O4,pipe,200,100.0,0.51,0.51,0,,9450,0.272,0.346,1,0,1.99,2.86,2.86,0,DN200 (not steepened)
O21-P360,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.476,0.496,1,0,14.56,14.64,14.64,1,DN200 (not steepened)
O11-P158,O11,pipe,200,44.0,0.51,0.51,0,,17142,0.172,0.172,1,0,2.33,1.53,2.33,0,DN200 (not steepened)
O3-P1357,O3,pipe,200,100.0,0.51,0.51,0,,12364,0.212,0.272,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O4-P651,O4,pipe,200,100.0,0.51,0.51,0,,10314,0.239,0.263,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O3-P1405,O3,pipe,355,100.0,0.27,0.563,1,0.50 to 0.75 %,9549,0.828,1.071,0,0,8.48,9.04,9.04,0,Steepened 0.50 to 0.75 %
O6-P239,O6,pipe,200,100.0,0.51,0.51,0,,7814,0.183,0.356,1,0,1.7,1.64,1.7,0,DN200 (not steepened)
O9-P1711,O9,pipe,200,100.0,0.51,0.51,0,,16860,0.079,0.138,1,0,1.69,1.82,1.82,0,DN200 (not steepened)
O10-P41,O10,pipe,200,57.4,0.51,0.51,0,,14816,0.166,0.275,1,0,2.86,2.86,2.86,0,DN200 (not steepened)
O4-P476,O4,pipe,200,100.0,0.51,0.51,0,,16561,0.176,0.176,1,0,1.61,1.89,1.89,0,DN200 (not steepened)
O1-P753,O1,pipe,200,100.0,0.51,0.51,0,,13651,0.553,0.601,1,0,6.46,7.16,7.16,0,DN200 (not steepened)
O9-P3314,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.099,0.099,1,0,3.86,3.4,3.86,0,DN200 (not steepened)
O21-P97,O21,pipe,250,100.0,0.375,0.507,1,0.50 to 0.75 %,1861,0.75,0.795,0,0,6.94,7.56,7.56,0,Steepened 0.50 to 0.75 %
O9-P1490,O9,pipe,200,100.0,0.51,0.51,0,,11947,0.151,0.231,1,0,2.56,3.1,3.1,0,DN200 (not steepened)
O7-P214,O7,pipe,200,100.0,0.51,0.51,0,,14528,0.184,0.353,1,0,6.19,6.66,6.66,0,DN200 (not steepened)
O14-P87,O14,pipe,200,100.0,0.51,0.51,0,,14561,0.17,0.17,1,0,1.55,1.49,1.55,0,DN200 (not steepened)
O21-P158,O21,pipe,200,83.2,0.51,0.51,0,,17423,0.369,0.411,1,0,3.66,3.89,3.89,0,DN200 (not steepened)
O4-P975,O4,pipe,200,67.3,0.51,0.51,0,,17060,0.228,0.27,1,0,1.94,2.28,2.28,0,DN200 (not steepened)
O1-P471,O1,pipe,200,109.5,0.51,0.51,0,,16846,0.381,0.469,1,0,4.05,3.77,4.05,0,DN200 (not steepened)
O12-P153,O12,pipe,200,83.4,0.51,0.51,0,,11953,0.038,0.038,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O21-P851,O21,pipe,250,60.3,0.375,0.646,1,0.50 to 0.75 %,876,0.752,0.856,0,0,8.18,8.35,8.35,0,Steepened 0.50 to 0.75 %
O11-P217,O11,pipe,200,100.0,0.51,0.51,0,,13734,0.103,0.192,1,0,1.73,2.13,2.13,0,DN200 (not steepened)
O16-P61,O16,pipe,200,114.0,0.51,0.51,0,,11956,0.686,0.719,1,0,5.86,7.13,7.13,0,DN200 (not steepened)
O15-P128,O15,pipe,200,100.0,0.51,0.51,0,,16512,0.186,0.364,1,0,5.65,4.6,5.65,0,DN200 (not steepened)
O15-P12,O15,pipe,200,73.1,0.51,0.51,0,,5794,0.411,0.724,1,0,11.49,8.6,11.49,0,DN200 (not steepened)
O7-P38,O7,pipe,200,73.1,0.51,0.51,0,,15682,0.399,0.564,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O9-P2072,O9,pipe,200,113.0,0.51,0.51,0,,4604,0.496,0.585,1,0,4.82,5.06,5.06,0,DN200 (not steepened)
O21-P420,O21,pipe,200,100.0,0.51,0.51,0,,10851,0.203,0.257,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O4-P27,O4,pipe,900,89.3,0.075,0.136,1,up to 0.30 %,14170,0.75,0.844,0,0,7.61,7.65,7.65,0,Steepened up to 0.30 %
O3-P526,O3,pipe,200,84.2,0.51,0.51,0,,5568,0.437,0.465,1,0,2.91,3.64,3.64,0,DN200 (not steepened)
O9-P2399,O9,pipe,200,70.7,0.51,0.51,0,,14353,0.493,0.618,1,0,6.49,6.42,6.49,0,DN200 (not steepened)
O21-P911,O21,pipe,200,100.0,0.51,0.51,0,,11965,0.074,0.132,1,0,1.48,3.28,3.28,0,DN200 (not steepened)
O4-P111,O4,pipe,250,53.8,0.375,0.89,1,0.75 to 1.00 %,8619,0.802,0.996,0,0,7.32,7.36,7.36,0,Steepened 0.75 to 1.00 %
O3-P1349,O3,pipe,200,100.0,0.51,0.51,0,,11967,0.138,0.194,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O21-P568,O21,pipe,200,100.0,0.51,0.51,0,,11968,0.039,0.039,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O3-P2358,O3,pipe,200,100.0,0.51,0.51,0,,12543,0.135,0.16,1,0,2.24,2.41,2.41,0,DN200 (not steepened)
O24-P43,O24,pipe,200,103.4,0.51,0.51,0,,14082,0.652,0.705,1,0,4.57,6.46,6.46,0,DN200 (not steepened)
O11-P8,O11,pipe,200,100.0,0.51,0.51,0,,8676,0.438,0.587,1,0,10.78,10.85,10.85,0,DN200 (not steepened)
O1-P160,O1,pipe,355,104.5,0.27,0.312,1,0.30 to 0.50 %,11972,0.75,0.839,0,0,10.29,9.74,10.29,0,Steepened 0.30 to 0.50 %
O3-P2722,O3,pipe,200,87.3,0.51,0.51,0,,2696,0.369,0.485,1,0,2.49,2.46,2.49,0,DN200 (not steepened)
O4-P1433,O4,pipe,200,64.9,0.51,0.51,0,,11974,0.036,0.036,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O21-P577,O21,pipe,200,100.0,0.51,0.51,0,,11975,0.102,0.131,1,0,2.65,1.48,2.65,0,DN200 (not steepened)
O9-P1231,O9,pipe,200,89.1,0.51,0.51,0,,15641,0.109,0.181,1,0,2.48,2.54,2.54,0,DN200 (not steepened)
O4-P1226,O4,pipe,200,100.0,0.51,0.51,0,,16667,0.264,0.296,1,0,1.5,2.05,2.05,0,DN200 (not steepened)
O9-P3053,O9,pipe,200,85.9,0.51,0.51,0,,6195,0.172,0.214,1,0,1.56,2.09,2.09,0,DN200 (not steepened)
O3-P99,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10729,0.751,0.802,0,0,7.32,6.62,7.32,0,Steepened up to 0.30 %
O1-P669,O1,pipe,200,100.0,0.51,0.51,0,,2882,0.236,0.264,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O3-P2378,O3,pipe,200,100.0,0.51,0.51,0,,16152,0.398,0.592,1,0,7.61,7.19,7.61,0,DN200 (not steepened)
O21-P228,O21,pipe,200,139.0,0.51,0.51,0,,11982,0.073,0.13,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O2-P1628,O2,pipe,200,35.9,0.51,0.51,0,,17826,0.456,0.47,1,0,3.56,3.18,3.56,0,DN200 (not steepened)
O9-P1500,O9,pipe,200,100.0,0.51,0.51,0,,14206,0.133,0.192,1,0,2.46,2.76,2.76,0,DN200 (not steepened)
O10-P124,O10,pipe,200,100.0,0.51,0.51,0,,5132,0.151,0.151,1,0,2.18,2.48,2.48,0,DN200 (not steepened)
O3-P1929,O3,pipe,200,68.8,0.51,0.51,0,,13591,0.051,0.051,1,0,1.53,1.77,1.77,0,DN200 (not steepened)
O6-P69,O6,pipe,355,73.9,0.27,0.358,1,0.30 to 0.50 %,14413,0.788,0.869,0,0,5.42,5.65,5.65,0,Steepened 0.30 to 0.50 %
O9-P2270,O9,pipe,200,100.0,0.51,0.51,0,,11988,0.158,0.301,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O12-P251,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.224,0.283,1,0,6.12,6.25,6.25,0,DN200 (not steepened)
O4-P982,O4,pipe,200,92.5,0.51,0.51,0,,17715,0.234,0.311,1,0,2.32,2.27,2.32,0,DN200 (not steepened)
O9-P2955,O9,pipe,200,100.0,0.51,0.51,0,,14940,0.174,0.223,1,0,1.75,2.34,2.34,0,DN200 (not steepened)
O1-P2374,O1,pipe,200,76.7,0.51,0.51,0,,11992,0.16,0.179,1,0,1.48,3.45,3.45,0,DN200 (not steepened)
O1-P2408,O1,pipe,200,100.0,0.51,0.51,0,,4011,0.202,0.213,1,0,2.65,1.48,2.65,0,DN200 (not steepened)
O6-P140,O6,pipe,200,82.0,0.51,0.51,0,,11994,0.057,0.101,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O21-P303,O21,pipe,200,100.0,0.51,0.51,0,,16845,0.044,0.044,1,0,1.86,1.51,1.86,0,DN200 (not steepened)
O1-P962,O1,pipe,200,100.0,0.51,0.51,0,,17345,0.354,0.373,1,0,1.61,1.58,1.61,0,DN200 (not steepened)
O10-P283,O10,pipe,200,65.2,0.51,0.51,0,,11997,0.041,0.06,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P2226,O9,pipe,200,104.6,0.51,0.51,0,,11998,0.056,0.098,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O12-P263,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.171,0.254,1,0,3.78,3.66,3.78,0,DN200 (not steepened)
O1-P2066,O1,pipe,200,100.0,0.51,0.51,0,,12000,0.074,0.132,1,0,1.48,2.8,2.8,0,DN200 (not steepened)
O15-P109,O15,pipe,200,100.0,0.51,0.51,0,,13902,0.226,0.418,1,0,7.23,6.04,7.23,0,DN200 (not steepened)
O3-P349,O3,pipe,200,84.6,0.51,0.51,0,,8629,0.452,0.562,1,0,5.46,5.34,5.46,0,DN200 (not steepened)
O9-P2469,O9,pipe,200,100.0,0.51,0.51,0,,8489,0.071,0.117,1,0,1.59,1.52,1.59,0,DN200 (not steepened)
O9-P858,O9,pipe,200,58.6,0.51,0.51,0,,12004,0.117,0.117,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O2-P365,O2,pipe,200,100.0,0.51,0.51,0,,1664,0.165,0.165,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O9-P2932,O9,pipe,200,100.0,0.51,0.51,0,,12006,0.039,0.039,1,0,1.48,4.28,4.28,0,DN200 (not steepened)
O3-P1075,O3,pipe,200,60.2,0.51,0.51,0,,12007,0.249,0.249,1,0,2.55,3.24,3.24,0,DN200 (not steepened)
O21-P914,O21,pipe,200,100.0,0.51,0.51,0,,4179,0.161,0.199,1,0,1.74,2.25,2.25,0,DN200 (not steepened)
O6-P341,O6,pipe,200,102.9,0.51,0.51,0,,13561,0.184,0.193,1,0,2.38,3.09,3.09,0,DN200 (not steepened)
O4-P15,O4,pipe,900,100.0,0.075,0.131,1,up to 0.30 %,7719,0.753,0.853,0,0,4.72,4.11,4.72,0,Steepened up to 0.30 %
O18-P62,O18,pipe,200,100.0,0.51,0.51,0,,12011,0.191,0.208,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O10-P389,O10,pipe,200,84.1,0.51,0.51,0,,679,0.353,0.354,1,0,6.93,7.03,7.03,0,DN200 (not steepened)
O1-P1610,O1,pipe,200,123.0,0.51,0.51,0,,12013,0.13,0.13,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O7-P528,O7,pipe,200,98.7,0.51,0.51,0,,7278,0.084,0.138,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P1243,O9,pipe,200,100.0,0.51,0.51,0,,18481,0.061,0.111,1,0,1.5,1.79,1.79,0,DN200 (not steepened)
O3-P1010,O3,pipe,200,106.7,0.51,0.51,0,,12623,0.21,0.21,1,0,2.47,3.82,3.82,0,DN200 (not steepened)
O9-P2767,O9,pipe,200,62.9,0.51,0.51,0,,14153,0.114,0.154,1,0,1.86,2.01,2.01,0,DN200 (not steepened)
O3-P1523,O3,pipe,200,100.0,0.51,0.51,0,,9723,0.268,0.268,1,0,2.14,1.76,2.14,0,DN200 (not steepened)
O12-P437,O12,pipe,200,100.0,0.51,0.51,0,,6931,0.268,0.374,1,0,2.37,3.15,3.15,0,DN200 (not steepened)
O9-P1990,O9,pipe,200,77.4,0.51,0.51,0,,12020,0.067,0.115,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O9-P2660,O9,pipe,200,100.0,0.51,0.51,0,,15153,0.578,0.578,1,0,8.38,8.36,8.38,0,DN200 (not steepened)
O4-P540,O4,pipe,200,100.0,0.51,0.51,0,,12022,0.173,0.202,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O6-P307,O6,pipe,200,84.1,0.51,0.51,0,,16921,0.198,0.198,1,0,4.62,5.85,5.85,0,DN200 (not steepened)
O3-P2747,O3,pipe,200,100.0,0.51,0.51,0,,7863,0.264,0.447,1,0,2.29,2.22,2.29,0,DN200 (not steepened)
O24-P226,O24,pipe,200,100.0,0.51,0.51,0,,13172,0.268,0.341,1,0,3.33,4.82,4.82,0,DN200 (not steepened)
O24-P345,O24,pipe,200,100.0,0.51,0.51,0,,12026,0.201,0.233,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O1-P2323,O1,pipe,200,100.0,0.51,0.51,0,,12027,0.264,0.344,1,0,3.81,1.48,3.81,0,DN200 (not steepened)
O3-P957,O3,pipe,200,100.0,0.51,0.51,0,,14988,0.354,0.355,1,0,3.79,3.27,3.79,0,DN200 (not steepened)
O9-P3614,O9,pipe,200,100.0,0.51,0.51,0,,5086,0.045,0.06,1,0,1.82,1.94,1.94,0,DN200 (not steepened)
O9-P743,O9,pipe,200,100.0,0.51,0.51,0,,15340,0.587,0.714,1,0,8.33,8.88,8.88,0,DN200 (not steepened)
O9-P3659,O9,pipe,200,100.0,0.51,0.51,0,,12031,0.042,0.056,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O16-P43,O16,pipe,200,100.0,0.51,0.51,0,,15537,0.679,0.718,1,0,9.37,9.69,9.69,0,DN200 (not steepened)
O15-P44,O15,pipe,200,100.0,0.51,0.51,0,,2360,0.38,0.577,1,0,2.93,3.64,3.64,0,DN200 (not steepened)
O3-P3287,O3,pipe,200,100.0,0.51,0.51,0,,8598,0.32,0.43,1,0,2.13,2.13,2.13,0,DN200 (not steepened)
O9-P2856,O9,pipe,200,100.0,0.51,0.51,0,,12035,0.129,0.165,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O9-P459,O9,pipe,200,88.9,0.51,0.51,0,,16400,0.369,0.374,1,0,7.62,7.92,7.92,0,DN200 (not steepened)
O4-P1135,O4,pipe,200,100.0,0.51,0.51,0,,13308,0.307,0.336,1,0,3.58,2.96,3.58,0,DN200 (not steepened)
O20-P28,O20,pipe,200,102.5,0.51,0.51,0,,6203,0.156,0.256,1,0,3.46,2.25,3.46,0,DN200 (not steepened)
O4-P454,O4,pipe,200,100.0,0.51,0.51,0,,12039,0.151,0.151,1,0,2.54,2.38,2.54,0,DN200 (not steepened)
O3-P34,O3,pipe,450,84.3,0.205,0.497,1,0.30 to 0.50 %,10799,0.752,1.025,0,0,10.05,10.06,10.06,0,Steepened 0.30 to 0.50 %
O9-P3080,O9,pipe,200,79.5,0.51,0.51,0,,16373,0.254,0.351,1,0,1.53,2.09,2.09,0,DN200 (not steepened)
O2-P1273,O2,pipe,200,90.4,0.51,0.51,0,,12042,0.22,0.23,1,0,1.48,2.56,2.56,0,DN200 (not steepened)
O9-P2833,O9,pipe,200,100.0,0.51,0.51,0,,15617,0.553,0.688,1,0,5.26,5.37,5.37,0,DN200 (not steepened)
O3-P1485,O3,pipe,200,98.0,0.51,0.51,0,,18344,0.586,0.742,1,0,6.18,6.73,6.73,0,DN200 (not steepened)
O9-P2559,O9,pipe,200,100.0,0.51,0.51,0,,12045,0.121,0.14,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O2-P925,O2,pipe,200,87.8,0.51,0.51,0,,11662,0.632,0.662,1,0,5.87,6.12,6.12,0,DN200 (not steepened)
O9-P3390,O9,pipe,200,110.6,0.51,0.51,0,,12047,0.158,0.246,1,0,2.15,2.3,2.3,0,DN200 (not steepened)
O11-P191,O11,pipe,200,100.0,0.51,0.51,0,,7559,0.075,0.101,1,0,2.03,3.01,3.01,0,DN200 (not steepened)
O2-P1212,O2,pipe,200,75.1,0.51,0.51,0,,12069,0.354,0.429,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P1699,O9,pipe,200,100.0,0.51,0.51,0,,2591,0.169,0.197,1,0,1.51,1.62,1.62,0,DN200 (not steepened)
O15-P100,O15,pipe,200,81.6,0.51,0.51,0,,17388,0.265,0.477,1,0,5.33,3.14,5.33,0,DN200 (not steepened)
O6-P280,O6,pipe,200,66.0,0.51,0.51,0,,11425,0.363,0.363,1,0,2.64,2.35,2.64,0,DN200 (not steepened)
O4-P872,O4,pipe,200,100.0,0.51,0.51,0,,12053,0.077,0.141,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O4-P235,O4,pipe,200,88.9,0.51,0.51,0,,12054,0.172,0.212,1,0,1.48,2.5,2.5,0,DN200 (not steepened)
O3-P2866,O3,pipe,250,100.0,0.375,0.776,1,0.75 to 1.00 %,13383,0.758,0.908,0,0,7.85,8.19,8.19,0,Steepened 0.75 to 1.00 %
O22-P44,O22,pipe,200,100.0,0.51,0.51,0,,14839,0.132,0.215,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O4-P1480,O4,pipe,200,68.6,0.51,0.51,0,,12801,0.321,0.387,1,0,1.84,1.89,1.89,0,DN200 (not steepened)
O8-P67,O8,pipe,200,99.8,0.51,0.51,0,,9591,0.281,0.346,1,0,2.92,3.19,3.19,0,DN200 (not steepened)
O22-P8,O22,pipe,200,100.0,0.51,0.51,0,,3497,0.36,0.43,1,0,2.62,2.37,2.62,0,DN200 (not steepened)
O4-P458,O4,pipe,200,100.0,0.51,0.51,0,,4906,0.047,0.047,1,0,1.56,1.82,1.82,0,DN200 (not steepened)
O12-P278,O12,pipe,200,100.0,0.51,0.51,0,,15397,0.114,0.16,1,0,1.94,2.08,2.08,0,DN200 (not steepened)
O9-P1211,O9,pipe,200,70.6,0.51,0.51,0,,2410,0.072,0.128,1,0,1.56,1.7,1.7,0,DN200 (not steepened)
O5-P218,O5,pipe,200,76.0,0.51,0.51,0,,12063,0.07,0.123,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O3-P729,O3,pipe,200,73.8,0.51,0.51,0,,3312,0.24,0.261,1,0,3.86,3.81,3.86,0,DN200 (not steepened)
O1-P2506,O1,pipe,200,74.0,0.51,0.51,0,,12065,0.387,0.389,1,0,3.57,4.36,4.36,0,DN200 (not steepened)
O12-P124,O12,pipe,200,100.0,0.51,0.51,0,,13314,0.447,0.464,1,0,6.2,6.51,6.51,0,DN200 (not steepened)
O3-P1528,O3,pipe,200,100.0,0.51,0.51,0,,8385,0.346,0.357,1,0,2.09,2.03,2.09,0,DN200 (not steepened)
O1-P1242,O1,pipe,200,100.0,0.51,0.51,0,,12068,0.201,0.221,1,0,5.16,1.48,5.16,0,DN200 (not steepened)
O2-P1213,O2,pipe,200,72.0,0.51,0.51,0,,12069,0.354,0.429,1,0,2.62,1.48,2.62,0,DN200 (not steepened)
O3-P324,O3,pipe,280,100.0,0.375,0.464,1,0.30 to 0.50 %,10696,0.75,0.858,0,0,8.06,8.31,8.31,0,Steepened 0.30 to 0.50 %
O21-P1068,O21,pipe,200,100.0,0.51,0.51,0,,14894,0.192,0.245,1,0,1.96,2.06,2.06,0,DN200 (not steepened)
O3-P338,O3,pipe,200,73.8,0.51,0.51,0,,6594,0.637,0.705,1,0,5.7,5.44,5.7,0,DN200 (not steepened)
O9-P2161,O9,pipe,200,87.2,0.51,0.51,0,,15597,0.123,0.154,1,0,1.94,2.22,2.22,0,DN200 (not steepened)
O9-P189,O9,pipe,200,100.0,0.51,0.51,0,,16545,0.606,0.72,1,0,14.34,12.63,14.34,1,DN200 (not steepened)
O5-P82,O5,pipe,200,74.0,0.51,0.51,0,,3168,0.208,0.393,1,0,2.33,2.52,2.52,0,DN200 (not steepened)
O1-P1658,O1,pipe,200,100.0,0.51,0.51,0,,16490,0.399,0.422,1,0,2.72,2.8,2.8,0,DN200 (not steepened)
O10-P215,O10,pipe,200,100.0,0.51,0.51,0,,12077,0.08,0.144,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O1-P765,O1,pipe,200,84.6,0.51,0.51,0,,13651,0.4,0.412,1,0,1.75,1.79,1.79,0,DN200 (not steepened)
O21-P972,O21,pipe,200,42.1,0.51,0.51,0,,12079,0.194,0.206,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P137,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,2503,0.75,0.863,0,0,14.29,13.74,14.29,1,Steepened up to 0.30 %
O9-P1561,O9,pipe,200,57.5,0.51,0.51,0,,12081,0.18,0.236,1,0,2.2,2.31,2.31,0,DN200 (not steepened)
O9-P1227,O9,pipe,200,100.0,0.51,0.51,0,,3543,0.142,0.202,1,0,2.94,3.28,3.28,0,DN200 (not steepened)
O9-P1096,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17178,0.751,0.871,0,0,5.59,6.44,6.44,0,Steepened 0.30 to 0.50 %
O7-P109,O7,pipe,200,100.0,0.51,0.51,0,,16987,0.111,0.205,1,0,1.5,1.82,1.82,0,DN200 (not steepened)
O11-P283,O11,pipe,200,100.0,0.51,0.51,0,,12122,0.102,0.146,1,0,2.85,3.28,3.28,0,DN200 (not steepened)
O3-P1460,O3,pipe,250,70.7,0.375,0.816,1,0.75 to 1.00 %,1843,0.763,0.945,0,0,2.66,2.86,2.86,0,Steepened 0.75 to 1.00 %
O9-P3645,O9,pipe,200,100.0,0.51,0.51,0,,6877,0.06,0.086,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O23-P68,O23,pipe,200,100.0,0.51,0.51,0,,14132,0.078,0.13,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O9-P269,O9,pipe,200,87.8,0.51,0.51,0,,11764,0.403,0.455,1,0,10.52,10.76,10.76,0,DN200 (not steepened)
O6-P210,O6,pipe,200,100.0,0.51,0.51,0,,16056,0.211,0.233,1,0,3.79,3.99,3.99,0,DN200 (not steepened)
O9-P775,O9,pipe,200,100.0,0.51,0.51,0,,18825,0.497,0.676,1,0,11.58,11.67,11.67,0,DN200 (not steepened)
O10-P371,O10,pipe,200,75.8,0.51,0.51,0,,12092,0.037,0.037,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O15-P18,O15,pipe,200,100.0,0.51,0.51,0,,5794,0.342,0.6,1,0,9.27,11.7,11.7,0,DN200 (not steepened)
O3-P2417,O3,pipe,200,56.4,0.51,0.51,0,,230,0.262,0.451,1,0,1.73,1.89,1.89,0,DN200 (not steepened)
O9-P3381,O9,pipe,200,100.0,0.51,0.51,0,,12903,0.231,0.382,1,0,2.85,2.97,2.97,0,DN200 (not steepened)
O1-P1152,O1,pipe,200,100.0,0.51,0.51,0,,7390,0.635,0.708,1,0,5.71,5.59,5.71,0,DN200 (not steepened)
O2-P1859,O2,pipe,200,100.0,0.51,0.51,0,,10740,0.226,0.235,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O3-P1649,O3,pipe,200,100.0,0.51,0.51,0,,7045,0.135,0.246,1,0,3.31,4.61,4.61,0,DN200 (not steepened)
O1-P393,O1,pipe,200,101.3,0.51,0.51,0,,3017,0.449,0.57,1,0,6.04,6.13,6.13,0,DN200 (not steepened)
O12-P306,O12,pipe,200,75.0,0.51,0.51,0,,12100,0.037,0.037,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O9-P496,O9,pipe,200,100.0,0.51,0.51,0,,983,0.098,0.177,1,0,3.69,4.56,4.56,0,DN200 (not steepened)
O9-P3319,O9,pipe,200,100.0,0.51,0.51,0,,15246,0.092,0.092,1,0,3.35,3.42,3.42,0,DN200 (not steepened)
O1-P144,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,12104,0.75,0.86,0,0,14.51,14.75,14.75,1,Steepened up to 0.30 %
O1-P146,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,12104,0.75,0.86,0,0,12.67,13.13,13.13,1,Steepened up to 0.30 %
O5-P272,O5,pipe,200,100.1,0.51,0.51,0,,12105,0.101,0.191,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O5-P75,O5,pipe,200,100.0,0.51,0.51,0,,12472,0.116,0.211,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O9-P1086,O9,pipe,355,75.5,0.27,0.384,1,0.30 to 0.50 %,17972,0.752,0.872,0,0,5.62,5.54,5.62,0,Steepened 0.30 to 0.50 %
O3-P1716,O3,pipe,200,89.2,0.51,0.51,0,,10683,0.197,0.376,1,0,1.74,2.15,2.15,0,DN200 (not steepened)
O12-P185,O12,pipe,200,79.1,0.51,0.51,0,,15397,0.574,0.62,1,0,14.26,13.61,14.26,1,DN200 (not steepened)
O12-P31,O12,pipe,200,78.2,0.51,0.51,0,,6931,0.501,0.665,1,0,11.38,11.11,11.38,0,DN200 (not steepened)
