label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O1-P963,O1,pipe,200,47.9,0.51,0.51,0,,17345,0.35,0.354,1,0,1.56,1.61,1.61,0,DN200 (not steepened)
O24-P361,O24,pipe,200,101.3,0.51,0.51,0,,17346,0.398,0.435,1,0,3.47,3.99,3.99,0,DN200 (not steepened)
O24-P362,O24,pipe,200,48.7,0.51,0.51,0,,3121,0.391,0.423,1,0,3.22,3.47,3.47,0,DN200 (not steepened)
O24-P351,O24,pipe,200,51.8,0.51,0.51,0,,7816,0.485,0.588,1,0,4.47,4.71,4.71,0,DN200 (not steepened)
O24-P352,O24,pipe,200,93.2,0.51,0.51,0,,7816,0.419,0.454,1,0,3.47,4.47,4.47,0,DN200 (not steepened)
O1-P1688,O1,pipe,200,88.2,0.51,0.51,0,,17350,0.185,0.201,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P1073,O1,pipe,200,38.0,0.51,0.51,0,,17350,0.472,0.495,1,0,1.79,2.1,2.1,0,DN200 (not steepened)
O1-P1074,O1,pipe,200,44.2,0.51,0.51,0,,1420,0.466,0.488,1,0,1.85,1.79,1.85,0,DN200 (not steepened)
O1-P1689,O1,pipe,200,40.0,0.51,0.51,0,,9465,0.265,0.299,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O24-P206,O24,pipe,200,61.3,0.51,0.51,0,,15678,0.438,0.438,1,0,1.93,1.97,1.97,0,DN200 (not steepened)
O24-P205,O24,pipe,200,92.9,0.51,0.51,0,,15678,0.44,0.449,1,0,2.3,2.74,2.74,0,DN200 (not steepened)
O3-P1334,O3,pipe,200,63.5,0.51,0.51,0,,15477,0.266,0.387,1,0,2.84,2.87,2.87,0,DN200 (not steepened)
O3-P202,O3,pipe,200,97.4,0.51,0.51,0,,18582,0.397,0.478,1,0,2.48,2.45,2.48,0,DN200 (not steepened)
O3-P200,O3,pipe,200,48.9,0.51,0.51,0,,17359,0.421,0.577,1,0,3.11,3.32,3.32,0,DN200 (not steepened)
O3-P201,O3,pipe,200,42.4,0.51,0.51,0,,17359,0.421,0.577,1,0,2.87,3.11,3.11,0,DN200 (not steepened)
O3-P900,O3,pipe,200,62.6,0.51,0.51,0,,17242,0.217,0.224,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P899,O3,pipe,200,37.4,0.51,0.51,0,,17242,0.253,0.259,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P2058,O3,pipe,200,44.2,0.51,0.51,0,,4929,0.222,0.342,1,0,2.58,2.54,2.58,0,DN200 (not steepened)
O2-P476,O2,pipe,200,72.0,0.51,0.51,0,,2122,0.391,0.431,1,0,2.29,2.88,2.88,0,DN200 (not steepened)
O2-P474,O2,pipe,200,56.1,0.51,0.51,0,,17364,0.394,0.437,1,0,3.83,4.83,4.83,0,DN200 (not steepened)
O2-P475,O2,pipe,200,44.9,0.51,0.51,0,,17365,0.391,0.433,1,0,2.88,3.83,3.83,0,DN200 (not steepened)
O2-P521,O2,pipe,200,61.7,0.51,0.51,0,,17371,0.237,0.349,1,0,3.01,3.02,3.02,0,DN200 (not steepened)
O2-P526,O2,pipe,200,53.7,0.51,0.51,0,,17367,0.142,0.2,1,0,1.48,2.83,2.83,0,DN200 (not steepened)
O2-P579,O2,pipe,200,35.9,0.51,0.51,0,,17368,0.024,0.024,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O2-P525,O2,pipe,200,43.0,0.51,0.51,0,,17368,0.192,0.245,1,0,2.83,3.65,3.65,0,DN200 (not steepened)
O2-P524,O2,pipe,200,23.0,0.51,0.51,0,,17368,0.192,0.245,1,0,3.65,4.1,4.1,0,DN200 (not steepened)
O2-P522,O2,pipe,200,56.6,0.51,0.51,0,,17371,0.225,0.273,1,0,3.94,2.26,3.94,0,DN200 (not steepened)
O2-P523,O2,pipe,200,25.7,0.51,0.51,0,,17368,0.223,0.268,1,0,4.1,3.94,4.1,0,DN200 (not steepened)
O21-P849,O21,pipe,200,46.7,0.51,0.51,0,,17373,0.077,0.148,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O21-P848,O21,pipe,200,42.3,0.51,0.51,0,,17373,0.078,0.148,1,0,1.69,1.91,1.91,0,DN200 (not steepened)
O21-P54,O21,pipe,560,28.2,0.155,0.245,1,up to 0.30 %,9196,0.75,0.834,0,0,8.67,8.66,8.67,0,Steepened up to 0.30 %
O21-P55,O21,pipe,560,71.8,0.155,0.245,1,up to 0.30 %,9196,0.75,0.833,0,0,8.5,8.67,8.67,0,Steepened up to 0.30 %
O21-P847,O21,pipe,200,34.0,0.51,0.51,0,,17373,0.084,0.148,1,0,1.91,2.15,2.15,0,DN200 (not steepened)
O21-P873,O21,pipe,200,52.5,0.51,0.51,0,,9422,0.405,0.462,1,0,4.32,4.13,4.32,0,DN200 (not steepened)
O21-P872,O21,pipe,200,51.7,0.51,0.51,0,,9422,0.407,0.463,1,0,4.13,3.88,4.13,0,DN200 (not steepened)
O21-P871,O21,pipe,200,50.2,0.51,0.51,0,,9422,0.408,0.464,1,0,3.88,3.82,3.88,0,DN200 (not steepened)
O3-P377,O3,pipe,200,46.9,0.51,0.51,0,,4944,0.363,0.374,1,0,1.84,1.98,1.98,0,DN200 (not steepened)
O3-P246,O3,pipe,355,53.5,0.27,0.322,1,0.30 to 0.50 %,1368,0.797,0.859,0,0,4.82,4.49,4.82,0,Steepened 0.30 to 0.50 %
O3-P247,O3,pipe,355,46.5,0.27,0.322,1,0.30 to 0.50 %,1368,0.793,0.856,0,0,4.89,4.82,4.89,0,Steepened 0.30 to 0.50 %
O3-P376,O3,pipe,200,35.9,0.51,0.51,0,,4944,0.364,0.381,1,0,1.98,2.04,2.04,0,DN200 (not steepened)
O3-P380,O3,pipe,200,41.2,0.51,0.51,0,,2755,0.251,0.257,1,0,3.49,2.52,3.49,0,DN200 (not steepened)
O3-P386,O3,pipe,200,41.1,0.51,0.51,0,,1919,0.252,0.258,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O15-P105,O15,pipe,200,95.4,0.51,0.51,0,,17388,0.234,0.43,1,0,4.41,5.19,5.19,0,DN200 (not steepened)
O15-P107,O15,pipe,200,80.4,0.51,0.51,0,,17388,0.157,0.3,1,0,1.48,3.07,3.07,0,DN200 (not steepened)
O15-P106,O15,pipe,200,92.4,0.51,0.51,0,,17388,0.208,0.396,1,0,3.07,4.41,4.41,0,DN200 (not steepened)
O1-P2675,O1,pipe,200,40.9,0.51,0.51,0,,17391,0.099,0.183,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O24-P182,O24,pipe,250,94.1,0.375,0.545,1,0.50 to 0.75 %,17394,0.755,0.805,0,0,7.58,7.85,7.85,0,Steepened 0.50 to 0.75 %
O24-P183,O24,pipe,250,97.0,0.375,0.545,1,0.50 to 0.75 %,17394,0.752,0.802,0,0,6.86,7.58,7.58,0,Steepened 0.50 to 0.75 %
O24-P184,O24,pipe,250,94.3,0.375,0.545,1,0.50 to 0.75 %,17394,0.75,0.798,0,0,6.43,6.86,6.86,0,Steepened 0.50 to 0.75 %
O24-P185,O24,pipe,200,67.3,0.51,0.51,0,,15456,0.688,0.714,1,0,6.12,6.39,6.39,0,DN200 (not steepened)
O21-P1307,O21,pipe,200,100.0,0.51,0.51,0,,17396,0.271,0.279,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O21-P1306,O21,pipe,200,100.0,0.51,0.51,0,,17396,0.346,0.353,1,0,2.04,2.79,2.79,0,DN200 (not steepened)
O21-P557,O21,pipe,200,59.7,0.51,0.51,0,,11139,0.42,0.516,1,0,2.58,2.97,2.97,0,DN200 (not steepened)
O21-P1291,O21,pipe,200,27.8,0.51,0.51,0,,17399,0.16,0.179,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O21-P110,O21,pipe,200,15.3,0.51,0.51,0,,17396,0.684,0.715,1,0,5.86,6.0,6.0,0,DN200 (not steepened)
O21-P109,O21,pipe,200,58.3,0.51,0.51,0,,17396,0.685,0.717,1,0,6.0,6.06,6.06,0,DN200 (not steepened)
O21-P108,O21,pipe,200,45.8,0.51,0.51,0,,17396,0.711,0.741,1,0,6.06,2.64,6.06,0,DN200 (not steepened)
O21-P1287,O21,pipe,200,61.3,0.51,0.51,0,,2414,0.411,0.422,1,0,3.17,4.42,4.42,0,DN200 (not steepened)
O21-P1,O21,pipe,630,337.1,0.125,0.202,1,up to 0.30 %,17448,0.753,0.836,0,0,9.42,11.01,11.01,0,Steepened up to 0.30 %
O2-P696,O2,pipe,1400,34.1,0.075,0.077,1,up to 0.30 %,17405,0.75,0.865,0,0,12.0,12.71,12.71,1,Steepened up to 0.30 %
O2-P695,O2,pipe,1400,87.0,0.075,0.077,1,up to 0.30 %,17406,0.75,0.865,0,0,12.71,12.24,12.71,1,Steepened up to 0.30 %
O1-P2625,O1,pipe,200,61.0,0.51,0.51,0,,17407,0.239,0.279,1,0,2.56,1.48,2.56,0,DN200 (not steepened)
O1-P1281,O1,pipe,200,49.6,0.51,0.51,0,,17408,0.068,0.121,1,0,3.23,1.48,3.23,0,DN200 (not steepened)
O1-P2270,O1,pipe,200,24.0,0.51,0.51,0,,17409,0.129,0.129,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O1-P2269,O1,pipe,200,48.1,0.51,0.51,0,,17410,0.16,0.179,1,0,1.76,2.33,2.33,0,DN200 (not steepened)
O1-P2331,O1,pipe,200,34.1,0.51,0.51,0,,17411,0.26,0.264,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O1-P2332,O1,pipe,200,65.9,0.51,0.51,0,,17412,0.233,0.233,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O23-P9,O23,pipe,200,71.9,0.51,0.51,0,,17413,0.226,0.226,1,0,9.24,8.8,9.24,0,DN200 (not steepened)
O23-P10,O23,pipe,200,68.8,0.51,0.51,0,,16884,0.226,0.226,1,0,8.61,9.24,9.24,0,DN200 (not steepened)
O23-P1,O23,pipe,200,245.8,0.51,0.51,0,,17415,0.239,0.247,1,0,11.78,11.73,11.78,0,DN200 (not steepened)
O21-P288,O21,pipe,200,85.2,0.51,0.51,0,,17416,0.051,0.092,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O21-P75,O21,pipe,355,65.9,0.27,0.344,1,0.30 to 0.50 %,6247,0.763,0.851,0,0,8.16,8.06,8.16,0,Steepened 0.30 to 0.50 %
O21-P57,O21,pipe,450,76.6,0.205,0.276,1,up to 0.30 %,3075,0.757,0.834,0,0,8.88,9.09,9.09,0,Steepened up to 0.30 %
O21-P58,O21,pipe,450,50.2,0.205,0.276,1,up to 0.30 %,3075,0.757,0.834,0,0,8.74,8.88,8.88,0,Steepened up to 0.30 %
O21-P390,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.417,0.44,1,0,3.43,4.09,4.09,0,DN200 (not steepened)
O21-P392,O21,pipe,200,100.0,0.51,0.51,0,,13858,0.416,0.434,1,0,2.97,3.03,3.03,0,DN200 (not steepened)
O21-P238,O21,pipe,200,96.0,0.51,0.51,0,,17423,0.223,0.273,1,0,3.68,3.09,3.68,0,DN200 (not steepened)
O21-P156,O21,pipe,200,127.2,0.51,0.51,0,,15803,0.382,0.442,1,0,3.76,3.52,3.76,0,DN200 (not steepened)
O21-P155,O21,pipe,200,79.4,0.51,0.51,0,,15803,0.382,0.443,1,0,3.52,3.43,3.52,0,DN200 (not steepened)
O21-P154,O21,pipe,200,84.3,0.51,0.51,0,,15803,0.382,0.443,1,0,3.43,3.43,3.43,0,DN200 (not steepened)
O21-P201,O21,pipe,200,81.1,0.51,0.51,0,,17427,0.129,0.199,1,0,1.93,1.74,1.93,0,DN200 (not steepened)
O21-P200,O21,pipe,200,90.3,0.51,0.51,0,,17427,0.13,0.199,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O21-P199,O21,pipe,200,59.3,0.51,0.51,0,,17427,0.13,0.2,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O21-P198,O21,pipe,200,92.5,0.51,0.51,0,,17427,0.131,0.2,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O21-P197,O21,pipe,200,71.1,0.51,0.51,0,,17427,0.131,0.2,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O21-P153,O21,pipe,200,91.0,0.51,0.51,0,,17432,0.383,0.443,1,0,3.43,3.96,3.96,0,DN200 (not steepened)
O21-P152,O21,pipe,200,98.2,0.51,0.51,0,,17432,0.383,0.443,1,0,3.96,4.49,4.49,0,DN200 (not steepened)
O21-P151,O21,pipe,200,66.4,0.51,0.51,0,,17432,0.383,0.443,1,0,4.49,4.81,4.81,0,DN200 (not steepened)
O21-P150,O21,pipe,200,111.7,0.51,0.51,0,,17432,0.386,0.451,1,0,4.81,5.59,5.59,0,DN200 (not steepened)
O21-P178,O21,pipe,200,77.9,0.51,0.51,0,,14328,0.152,0.251,1,0,2.66,2.7,2.7,0,DN200 (not steepened)
O21-P148,O21,pipe,200,58.2,0.51,0.51,0,,14328,0.392,0.465,1,0,6.32,6.31,6.32,0,DN200 (not steepened)
O21-P149,O21,pipe,200,87.9,0.51,0.51,0,,17432,0.386,0.451,1,0,5.59,6.32,6.32,0,DN200 (not steepened)
O21-P2,O21,pipe,630,70.9,0.125,0.202,1,up to 0.30 %,17448,0.75,0.831,0,0,9.44,9.42,9.44,0,Steepened up to 0.30 %
O21-P3,O21,pipe,630,99.7,0.125,0.202,1,up to 0.30 %,17448,0.75,0.831,0,0,9.37,9.44,9.44,0,Steepened up to 0.30 %
O21-P13,O21,pipe,630,233.4,0.125,0.205,1,up to 0.30 %,8793,0.754,0.835,0,0,12.17,11.76,12.17,1,Steepened up to 0.30 %
O21-P12,O21,pipe,630,101.0,0.125,0.205,1,up to 0.30 %,8793,0.754,0.835,0,0,11.76,11.2,11.76,0,Steepened up to 0.30 %
O21-P11,O21,pipe,630,196.9,0.125,0.205,1,up to 0.30 %,8793,0.754,0.835,0,0,11.2,10.67,11.2,0,Steepened up to 0.30 %
O21-P10,O21,pipe,630,165.1,0.125,0.205,1,up to 0.30 %,8793,0.754,0.835,0,0,10.67,9.99,10.67,0,Steepened up to 0.30 %
O21-P9,O21,pipe,630,194.6,0.125,0.205,1,up to 0.30 %,8793,0.754,0.835,0,0,9.99,9.56,9.99,0,Steepened up to 0.30 %
O21-P8,O21,pipe,630,151.1,0.125,0.205,1,up to 0.30 %,8793,0.754,0.835,0,0,9.56,9.04,9.56,0,Steepened up to 0.30 %
O21-P7,O21,pipe,630,156.2,0.125,0.205,1,up to 0.30 %,8793,0.754,0.835,0,0,9.04,8.72,9.04,0,Steepened up to 0.30 %
O21-P6,O21,pipe,630,96.7,0.125,0.202,1,up to 0.30 %,17448,0.75,0.831,0,0,8.72,9.05,9.05,0,Steepened up to 0.30 %
O21-P357,O21,pipe,200,55.8,0.51,0.51,0,,13858,0.476,0.497,1,0,14.11,14.43,14.43,1,DN200 (not steepened)
O21-P22,O21,pipe,560,55.5,0.155,0.203,1,up to 0.30 %,17450,0.75,0.83,0,0,14.75,14.96,14.96,1,Steepened up to 0.30 %
O21-P23,O21,pipe,560,73.7,0.155,0.208,1,up to 0.30 %,17451,0.75,0.832,0,0,11.83,11.21,11.83,0,Steepened up to 0.30 %
O21-P240,O21,pipe,200,61.6,0.51,0.51,0,,17452,0.222,0.269,1,0,4.21,4.55,4.55,0,DN200 (not steepened)
O1-P875,O1,pipe,200,52.3,0.51,0.51,0,,17453,0.163,0.198,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O1-P876,O1,pipe,200,54.6,0.51,0.51,0,,17454,0.142,0.2,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O1-P191,O1,pipe,250,73.6,0.375,0.428,1,0.30 to 0.50 %,9293,0.751,0.795,0,0,7.48,7.76,7.76,0,Steepened 0.30 to 0.50 %
O24-P242,O24,pipe,200,83.1,0.51,0.51,0,,17456,0.16,0.179,1,0,2.21,1.48,2.21,0,DN200 (not steepened)
O24-P241,O24,pipe,200,92.1,0.51,0.51,0,,17457,0.199,0.222,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O1-P1405,O1,pipe,200,74.4,0.51,0.51,0,,18376,0.443,0.607,1,0,5.87,5.73,5.87,0,DN200 (not steepened)
O1-P1419,O1,pipe,200,63.9,0.51,0.51,0,,18376,0.387,0.463,1,0,4.39,4.5,4.5,0,DN200 (not steepened)
O1-P1406,O1,pipe,200,98.9,0.51,0.51,0,,8902,0.365,0.463,1,0,4.61,5.87,5.87,0,DN200 (not steepened)
O2-P28,O2,pipe,630,58.6,0.125,0.182,1,up to 0.30 %,17882,0.775,0.82,0,0,6.69,6.69,6.69,0,Steepened up to 0.30 %
O2-P27,O2,pipe,630,41.7,0.125,0.182,1,up to 0.30 %,17882,0.775,0.82,0,0,6.69,6.78,6.78,0,Steepened up to 0.30 %
O1-P250,O1,pipe,200,82.7,0.51,0.51,0,,8506,0.251,0.436,1,0,5.83,5.3,5.83,0,DN200 (not steepened)
O24-P152,O24,pipe,200,80.8,0.51,0.51,0,,17500,0.252,0.362,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O24-P151,O24,pipe,200,52.7,0.51,0.51,0,,17466,0.26,0.368,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P644,O1,pipe,200,100.0,0.51,0.51,0,,17467,0.216,0.26,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O7-P7,O7,pipe,315,70.2,0.27,0.376,1,0.30 to 0.50 %,10329,0.752,0.843,0,0,10.15,9.46,10.15,0,Steepened 0.30 to 0.50 %
O7-P6,O7,pipe,315,54.3,0.27,0.376,1,0.30 to 0.50 %,10329,0.752,0.843,0,0,9.46,9.12,9.46,0,Steepened 0.30 to 0.50 %
O24-P120,O24,pipe,200,61.1,0.51,0.51,0,,6279,0.301,0.373,1,0,1.84,1.93,1.93,0,DN200 (not steepened)
O24-P128,O24,pipe,200,87.8,0.51,0.51,0,,17471,0.163,0.198,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O24-P119,O24,pipe,200,83.4,0.51,0.51,0,,17472,0.301,0.373,1,0,1.93,2.51,2.51,0,DN200 (not steepened)
O24-P266,O24,pipe,200,60.5,0.51,0.51,0,,58,0.21,0.261,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O24-P1,O24,pipe,500,94.1,0.155,0.271,1,up to 0.30 %,17474,0.75,0.85,0,0,8.1,8.43,8.43,0,Steepened up to 0.30 %
O24-P2,O24,pipe,500,88.1,0.155,0.273,1,up to 0.30 %,17477,0.752,0.849,0,0,8.35,8.1,8.35,0,Steepened up to 0.30 %
O24-P3,O24,pipe,500,68.8,0.155,0.273,1,up to 0.30 %,17477,0.75,0.842,0,0,8.36,8.35,8.36,0,Steepened up to 0.30 %
O24-P4,O24,pipe,500,100.0,0.155,0.273,1,up to 0.30 %,17477,0.75,0.842,0,0,8.28,8.36,8.36,0,Steepened up to 0.30 %
O24-P5,O24,pipe,500,81.5,0.155,0.278,1,up to 0.30 %,17490,0.754,0.847,0,0,8.41,8.28,8.41,0,Steepened up to 0.30 %
O24-P6,O24,pipe,500,100.0,0.155,0.278,1,up to 0.30 %,17490,0.754,0.847,0,0,8.41,8.41,8.41,0,Steepened up to 0.30 %
O24-P7,O24,pipe,500,100.0,0.155,0.278,1,up to 0.30 %,17490,0.754,0.847,0,0,8.51,8.41,8.51,0,Steepened up to 0.30 %
O24-P8,O24,pipe,500,100.0,0.155,0.278,1,up to 0.30 %,17490,0.754,0.847,0,0,8.55,8.51,8.55,0,Steepened up to 0.30 %
O24-P9,O24,pipe,500,100.0,0.155,0.278,1,up to 0.30 %,17490,0.754,0.847,0,0,8.55,8.55,8.55,0,Steepened up to 0.30 %
O24-P10,O24,pipe,500,100.0,0.155,0.278,1,up to 0.30 %,17490,0.754,0.847,0,0,8.73,8.55,8.73,0,Steepened up to 0.30 %
O24-P11,O24,pipe,500,96.4,0.155,0.278,1,up to 0.30 %,17490,0.754,0.847,0,0,8.87,8.73,8.87,0,Steepened up to 0.30 %
O24-P12,O24,pipe,500,38.6,0.155,0.278,1,up to 0.30 %,17490,0.754,0.847,0,0,8.96,8.87,8.96,0,Steepened up to 0.30 %
O24-P13,O24,pipe,500,83.0,0.155,0.278,1,up to 0.30 %,17490,0.754,0.846,0,0,9.1,8.96,9.1,0,Steepened up to 0.30 %
O24-P14,O24,pipe,500,100.0,0.155,0.278,1,up to 0.30 %,17490,0.75,0.839,0,0,9.29,9.1,9.29,0,Steepened up to 0.30 %
O24-P15,O24,pipe,500,100.0,0.155,0.278,1,up to 0.30 %,17490,0.75,0.839,0,0,9.55,9.29,9.55,0,Steepened up to 0.30 %
O24-P16,O24,pipe,500,66.9,0.155,0.278,1,up to 0.30 %,17490,0.75,0.839,0,0,9.61,9.55,9.61,0,Steepened up to 0.30 %
O24-P17,O24,pipe,500,67.7,0.155,0.278,1,up to 0.30 %,17490,0.75,0.838,0,0,9.67,9.61,9.67,0,Steepened up to 0.30 %
O24-P18,O24,pipe,450,84.4,0.205,0.272,1,up to 0.30 %,17491,0.75,0.834,0,0,9.71,9.63,9.71,0,Steepened up to 0.30 %
O24-P99,O24,pipe,200,98.6,0.51,0.51,0,,17472,0.471,0.634,1,0,4.37,4.78,4.78,0,DN200 (not steepened)
O24-P100,O24,pipe,200,59.4,0.51,0.51,0,,17472,0.462,0.617,1,0,4.17,4.37,4.37,0,DN200 (not steepened)
O24-P101,O24,pipe,200,69.3,0.51,0.51,0,,17472,0.457,0.613,1,0,3.65,4.17,4.17,0,DN200 (not steepened)
O24-P102,O24,pipe,200,87.7,0.51,0.51,0,,17496,0.415,0.488,1,0,3.08,2.94,3.08,0,DN200 (not steepened)
O24-P103,O24,pipe,200,84.7,0.51,0.51,0,,17496,0.389,0.458,1,0,3.2,3.08,3.2,0,DN200 (not steepened)
O24-P104,O24,pipe,200,94.6,0.51,0.51,0,,17499,0.367,0.444,1,0,2.65,3.2,3.2,0,DN200 (not steepened)
O24-P105,O24,pipe,200,100.0,0.51,0.51,0,,17499,0.342,0.406,1,0,3.15,2.65,3.15,0,DN200 (not steepened)
O24-P106,O24,pipe,200,32.4,0.51,0.51,0,,17499,0.33,0.39,1,0,3.43,3.15,3.43,0,DN200 (not steepened)
O24-P157,O24,pipe,200,104.5,0.51,0.51,0,,17500,0.15,0.225,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O7-P534,O7,pipe,200,59.8,0.51,0.51,0,,17501,0.061,0.116,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O7-P77,O7,pipe,200,80.5,0.51,0.51,0,,8527,0.209,0.367,1,0,2.3,1.85,2.3,0,DN200 (not steepened)
O7-P457,O7,pipe,200,84.1,0.51,0.51,0,,17504,0.047,0.047,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O7-P458,O7,pipe,200,86.3,0.51,0.51,0,,17504,0.038,0.038,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O7-P30,O7,pipe,200,23.6,0.51,0.51,0,,15682,0.465,0.624,1,0,5.68,6.12,6.12,0,DN200 (not steepened)
O7-P29,O7,pipe,200,28.1,0.51,0.51,0,,15682,0.465,0.625,1,0,6.12,6.64,6.64,0,DN200 (not steepened)
O7-P28,O7,pipe,200,27.6,0.51,0.51,0,,15682,0.464,0.627,1,0,6.64,6.91,6.91,0,DN200 (not steepened)
O7-P27,O7,pipe,200,45.5,0.51,0.51,0,,15682,0.465,0.629,1,0,6.91,7.34,7.34,0,DN200 (not steepened)
O7-P14,O7,pipe,200,49.8,0.51,0.51,0,,15682,0.604,0.727,1,0,5.83,6.01,6.01,0,DN200 (not steepened)
O7-P15,O7,pipe,200,56.3,0.51,0.51,0,,15682,0.603,0.726,1,0,6.08,5.83,6.08,0,DN200 (not steepened)
O7-P398,O7,pipe,200,22.3,0.51,0.51,0,,17511,0.208,0.22,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O7-P399,O7,pipe,200,75.5,0.51,0.51,0,,2844,0.196,0.209,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O7-P240,O7,pipe,250,74.6,0.375,0.565,1,0.50 to 0.75 %,17513,0.75,0.801,0,0,4.64,4.47,4.64,0,Steepened 0.50 to 0.75 %
O7-P239,O7,pipe,250,82.8,0.375,0.565,1,0.50 to 0.75 %,17513,0.751,0.802,0,0,4.47,4.23,4.47,0,Steepened 0.50 to 0.75 %
O7-P171,O7,pipe,200,71.6,0.51,0.51,0,,13753,0.373,0.453,1,0,7.59,8.01,8.01,0,DN200 (not steepened)
O7-P170,O7,pipe,200,67.6,0.51,0.51,0,,17516,0.376,0.454,1,0,8.01,7.71,8.01,0,DN200 (not steepened)
O7-P178,O7,pipe,200,85.2,0.51,0.51,0,,13753,0.35,0.442,1,0,7.89,7.74,7.89,0,DN200 (not steepened)
O7-P177,O7,pipe,200,72.7,0.51,0.51,0,,13753,0.357,0.445,1,0,7.74,7.35,7.74,0,DN200 (not steepened)
O7-P187,O7,pipe,200,68.7,0.51,0.51,0,,11581,0.259,0.381,1,0,6.95,6.82,6.95,0,DN200 (not steepened)
O7-P186,O7,pipe,200,85.6,0.51,0.51,0,,11581,0.272,0.386,1,0,6.82,6.7,6.82,0,DN200 (not steepened)
O7-P191,O7,pipe,200,58.8,0.51,0.51,0,,11581,0.196,0.357,1,0,7.0,7.14,7.14,0,DN200 (not steepened)
O7-P190,O7,pipe,200,63.2,0.51,0.51,0,,11581,0.197,0.357,1,0,7.14,6.98,7.14,0,DN200 (not steepened)
O7-P193,O7,pipe,200,71.2,0.51,0.51,0,,11581,0.196,0.357,1,0,7.37,7.2,7.37,0,DN200 (not steepened)
O7-P192,O7,pipe,200,61.2,0.51,0.51,0,,11581,0.196,0.357,1,0,7.2,7.0,7.2,0,DN200 (not steepened)
O7-P361,O7,pipe,200,89.2,0.51,0.51,0,,11581,0.075,0.075,1,0,1.88,1.76,1.88,0,DN200 (not steepened)
O7-P360,O7,pipe,200,70.6,0.51,0.51,0,,11581,0.077,0.077,1,0,1.76,1.67,1.76,0,DN200 (not steepened)
O7-P376,O7,pipe,200,66.0,0.51,0.51,0,,9743,0.043,0.043,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O7-P375,O7,pipe,200,57.9,0.51,0.51,0,,9743,0.044,0.044,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O7-P293,O7,pipe,200,64.9,0.51,0.51,0,,8584,0.58,0.624,1,0,3.47,3.69,3.69,0,DN200 (not steepened)
O7-P292,O7,pipe,200,65.6,0.51,0.51,0,,8584,0.582,0.626,1,0,3.69,3.74,3.74,0,DN200 (not steepened)
O7-P297,O7,pipe,200,76.9,0.51,0.51,0,,8211,0.563,0.603,1,0,5.83,4.23,5.83,0,DN200 (not steepened)
O7-P296,O7,pipe,200,80.0,0.51,0.51,0,,8211,0.572,0.612,1,0,4.23,4.52,4.52,0,DN200 (not steepened)
O7-P301,O7,pipe,200,56.5,0.51,0.51,0,,8211,0.55,0.59,1,0,6.85,5.36,6.85,0,DN200 (not steepened)
O7-P300,O7,pipe,200,58.0,0.51,0.51,0,,8211,0.552,0.594,1,0,5.36,6.43,6.43,0,DN200 (not steepened)
O7-P329,O7,pipe,200,75.9,0.51,0.51,0,,10393,0.132,0.132,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O7-P328,O7,pipe,200,54.4,0.51,0.51,0,,17536,0.133,0.133,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O7-P327,O7,pipe,200,63.0,0.51,0.51,0,,17536,0.133,0.133,1,0,2.07,2.58,2.58,0,DN200 (not steepened)
O7-P255,O7,pipe,200,60.0,0.51,0.51,0,,16983,0.606,0.638,1,0,7.08,6.3,7.08,0,DN200 (not steepened)
O7-P256,O7,pipe,200,69.8,0.51,0.51,0,,16983,0.6,0.627,1,0,7.57,7.08,7.57,0,DN200 (not steepened)
O7-P250,O7,pipe,200,69.2,0.51,0.51,0,,16983,0.618,0.658,1,0,5.1,5.13,5.13,0,DN200 (not steepened)
O7-P251,O7,pipe,200,74.4,0.51,0.51,0,,16983,0.615,0.655,1,0,4.93,5.1,5.1,0,DN200 (not steepened)
O7-P311,O7,pipe,200,76.3,0.51,0.51,0,,17542,0.356,0.371,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O7-P310,O7,pipe,200,53.2,0.51,0.51,0,,17542,0.371,0.388,1,0,1.61,2.17,2.17,0,DN200 (not steepened)
O6-P424,O6,pipe,200,37.5,0.51,0.51,0,,9562,0.227,0.239,1,0,1.71,1.95,1.95,0,DN200 (not steepened)
O6-P423,O6,pipe,200,40.8,0.51,0.51,0,,17545,0.227,0.243,1,0,1.95,1.89,1.95,0,DN200 (not steepened)
O6-P417,O6,pipe,200,78.9,0.51,0.51,0,,17547,0.168,0.168,1,0,2.48,3.19,3.19,0,DN200 (not steepened)
O6-P418,O6,pipe,200,69.3,0.51,0.51,0,,17547,0.036,0.036,1,0,1.48,2.48,2.48,0,DN200 (not steepened)
O6-P383,O6,pipe,200,77.6,0.51,0.51,0,,5431,0.384,0.391,1,0,3.73,4.01,4.01,0,DN200 (not steepened)
O6-P384,O6,pipe,200,82.6,0.51,0.51,0,,5431,0.384,0.391,1,0,4.0,3.73,4.0,0,DN200 (not steepened)
O6-P399,O6,pipe,200,47.7,0.51,0.51,0,,10197,0.256,0.256,1,0,2.47,2.52,2.52,0,DN200 (not steepened)
O6-P400,O6,pipe,200,73.6,0.51,0.51,0,,10197,0.256,0.256,1,0,5.07,2.47,5.07,0,DN200 (not steepened)
O6-P367,O6,pipe,200,37.3,0.51,0.51,0,,11273,0.266,0.268,1,0,2.29,2.67,2.67,0,DN200 (not steepened)
O6-P368,O6,pipe,200,62.8,0.51,0.51,0,,11273,0.266,0.268,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O4-P358,O4,pipe,200,83.0,0.51,0.51,0,,11129,0.167,0.237,1,0,2.27,2.6,2.6,0,DN200 (not steepened)
O4-P359,O4,pipe,200,86.1,0.51,0.51,0,,11129,0.143,0.213,1,0,1.99,2.27,2.27,0,DN200 (not steepened)
O4-P343,O4,pipe,200,45.8,0.51,0.51,0,,17558,0.104,0.195,1,0,1.97,2.2,2.2,0,DN200 (not steepened)
O4-P344,O4,pipe,200,58.4,0.51,0.51,0,,17558,0.088,0.157,1,0,1.7,1.97,1.97,0,DN200 (not steepened)
O4-P345,O4,pipe,200,58.4,0.51,0.51,0,,17558,0.06,0.112,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O7-P101,O7,pipe,200,62.7,0.51,0.51,0,,17559,0.213,0.252,1,0,3.44,4.06,4.06,0,DN200 (not steepened)
O7-P102,O7,pipe,200,51.7,0.51,0.51,0,,17561,0.186,0.236,1,0,3.23,3.44,3.44,0,DN200 (not steepened)
O7-P103,O7,pipe,200,49.2,0.51,0.51,0,,17561,0.143,0.202,1,0,2.33,3.23,3.23,0,DN200 (not steepened)
O7-P104,O7,pipe,200,36.7,0.51,0.51,0,,2389,0.142,0.202,1,0,1.91,2.33,2.33,0,DN200 (not steepened)
O6-P338,O6,pipe,200,73.9,0.51,0.51,0,,13098,0.199,0.204,1,0,3.95,4.31,4.31,0,DN200 (not steepened)
O6-P337,O6,pipe,200,68.6,0.51,0.51,0,,13098,0.2,0.21,1,0,4.31,4.56,4.56,0,DN200 (not steepened)
O6-P301,O6,pipe,200,76.3,0.51,0.51,0,,17565,0.29,0.29,1,0,6.56,6.36,6.56,0,DN200 (not steepened)
O6-P300,O6,pipe,200,62.4,0.51,0.51,0,,17565,0.338,0.336,1,0,6.36,6.7,6.7,0,DN200 (not steepened)
O6-P299,O6,pipe,200,85.1,0.51,0.51,0,,17565,0.336,0.341,1,0,6.7,6.42,6.7,0,DN200 (not steepened)
O6-P298,O6,pipe,200,76.4,0.51,0.51,0,,17565,0.336,0.341,1,0,6.42,7.67,7.67,0,DN200 (not steepened)
O6-P308,O6,pipe,200,77.1,0.51,0.51,0,,16921,0.052,0.052,1,0,3.66,4.62,4.62,0,DN200 (not steepened)
O6-P309,O6,pipe,200,69.7,0.51,0.51,0,,16921,0.047,0.047,1,0,3.42,3.66,3.66,0,DN200 (not steepened)
O7-P90,O7,pipe,200,79.8,0.51,0.51,0,,16988,0.466,0.625,1,0,8.4,8.13,8.4,0,DN200 (not steepened)
O6-P322,O6,pipe,200,56.2,0.51,0.51,0,,17572,0.342,0.348,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O6-P323,O6,pipe,200,19.9,0.51,0.51,0,,17574,0.342,0.348,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O6-P324,O6,pipe,200,75.7,0.51,0.51,0,,17574,0.338,0.343,1,0,2.62,1.48,2.62,0,DN200 (not steepened)
O6-P325,O6,pipe,200,61.5,0.51,0.51,0,,9482,0.337,0.343,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O6-P326,O6,pipe,200,68.8,0.51,0.51,0,,9482,0.33,0.339,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O6-P329,O6,pipe,200,40.3,0.51,0.51,0,,17578,0.308,0.323,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O6-P330,O6,pipe,200,41.5,0.51,0.51,0,,17578,0.292,0.304,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O6-P331,O6,pipe,200,13.7,0.51,0.51,0,,17579,0.292,0.304,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O6-P332,O6,pipe,200,21.1,0.51,0.51,0,,17583,0.292,0.304,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O6-P333,O6,pipe,200,21.7,0.51,0.51,0,,17583,0.241,0.25,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O6-P334,O6,pipe,200,28.7,0.51,0.51,0,,17583,0.241,0.25,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O6-P335,O6,pipe,200,18.4,0.51,0.51,0,,17583,0.241,0.25,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O6-P286,O6,pipe,200,65.5,0.51,0.51,0,,11582,0.244,0.244,1,0,2.38,2.55,2.55,0,DN200 (not steepened)
O6-P288,O6,pipe,200,72.3,0.51,0.51,0,,15129,0.183,0.183,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O6-P289,O6,pipe,200,63.2,0.51,0.51,0,,15129,0.183,0.183,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O6-P234,O6,pipe,200,74.9,0.51,0.51,0,,17587,0.037,0.037,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O6-P186,O6,pipe,200,78.9,0.51,0.51,0,,17588,0.152,0.169,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O6-P185,O6,pipe,200,81.3,0.51,0.51,0,,17588,0.244,0.249,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O6-P187,O6,pipe,200,38.3,0.51,0.51,0,,17591,0.123,0.123,1,0,4.82,5.19,5.19,0,DN200 (not steepened)
O6-P188,O6,pipe,200,102.7,0.51,0.51,0,,17591,0.123,0.123,1,0,3.77,4.82,4.82,0,DN200 (not steepened)
O6-P190,O6,pipe,200,54.9,0.51,0.51,0,,17592,0.122,0.122,1,0,2.66,3.09,3.09,0,DN200 (not steepened)
O6-P189,O6,pipe,200,96.4,0.51,0.51,0,,17593,0.122,0.122,1,0,3.09,3.77,3.77,0,DN200 (not steepened)
O6-P180,O6,pipe,200,70.5,0.51,0.51,0,,17595,0.128,0.151,1,0,1.5,1.63,1.63,0,DN200 (not steepened)
O6-P181,O6,pipe,200,51.8,0.51,0.51,0,,17595,0.122,0.137,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O12-P329,O12,pipe,200,42.6,0.51,0.51,0,,17596,0.364,0.442,1,0,5.38,5.48,5.48,0,DN200 (not steepened)
O12-P330,O12,pipe,200,57.4,0.51,0.51,0,,6568,0.364,0.442,1,0,5.42,5.38,5.42,0,DN200 (not steepened)
O6-P270,O6,pipe,200,67.7,0.51,0.51,0,,17937,0.239,0.265,1,0,2.64,2.62,2.64,0,DN200 (not steepened)
O6-P132,O6,pipe,200,72.7,0.51,0.51,0,,17599,0.129,0.161,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O4-P233,O4,pipe,200,64.6,0.51,0.51,0,,3215,0.141,0.214,1,0,1.71,1.77,1.77,0,DN200 (not steepened)
O4-P275,O4,pipe,200,70.0,0.51,0.51,0,,17602,0.167,0.246,1,0,1.97,1.96,1.97,0,DN200 (not steepened)
O4-P276,O4,pipe,200,68.6,0.51,0.51,0,,17602,0.098,0.18,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O4-P278,O4,pipe,200,64.8,0.51,0.51,0,,17603,0.098,0.18,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O4-P277,O4,pipe,200,68.5,0.51,0.51,0,,17603,0.116,0.215,1,0,1.71,1.79,1.79,0,DN200 (not steepened)
O4-P280,O4,pipe,200,63.1,0.51,0.51,0,,17605,0.098,0.18,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O4-P279,O4,pipe,200,69.1,0.51,0.51,0,,17605,0.116,0.215,1,0,1.59,1.62,1.62,0,DN200 (not steepened)
O4-P282,O4,pipe,200,61.5,0.51,0.51,0,,17607,0.112,0.205,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O4-P281,O4,pipe,200,69.4,0.51,0.51,0,,17607,0.135,0.251,1,0,1.67,1.88,1.88,0,DN200 (not steepened)
O4-P229,O4,pipe,200,70.6,0.51,0.51,0,,17609,0.134,0.194,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O4-P228,O4,pipe,200,73.1,0.51,0.51,0,,17609,0.15,0.239,1,0,1.87,1.85,1.87,0,DN200 (not steepened)
O4-P290,O4,pipe,200,100.0,0.51,0.51,0,,17611,0.039,0.039,1,0,1.48,5.26,5.26,0,DN200 (not steepened)
O4-P289,O4,pipe,200,80.4,0.51,0.51,0,,17611,0.048,0.048,1,0,5.26,2.14,5.26,0,DN200 (not steepened)
O4-P288,O4,pipe,200,48.1,0.51,0.51,0,,17611,0.046,0.046,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O4-P401,O4,pipe,200,77.4,0.51,0.51,0,,17614,0.165,0.23,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O4-P504,O4,pipe,200,68.9,0.51,0.51,0,,17615,0.036,0.036,1,0,1.48,2.68,2.68,0,DN200 (not steepened)
O4-P588,O4,pipe,200,112.2,0.51,0.51,0,,17616,0.722,0.752,1,0,8.36,7.98,8.36,0,DN200 (not steepened)
O3-P751,O3,pipe,200,78.7,0.51,0.51,0,,17617,0.218,0.262,1,0,2.74,2.8,2.8,0,DN200 (not steepened)
O3-P752,O3,pipe,200,54.4,0.51,0.51,0,,1673,0.206,0.246,1,0,2.68,2.74,2.74,0,DN200 (not steepened)
O3-P368,O3,pipe,200,39.5,0.51,0.51,0,,4012,0.208,0.304,1,0,2.99,3.11,3.11,0,DN200 (not steepened)
O3-P367,O3,pipe,200,60.5,0.51,0.51,0,,17620,0.208,0.305,1,0,3.11,3.05,3.11,0,DN200 (not steepened)
O3-P776,O3,pipe,200,66.4,0.51,0.51,0,,17621,0.166,0.236,1,0,1.53,2.28,2.28,0,DN200 (not steepened)
O3-P777,O3,pipe,200,77.2,0.51,0.51,0,,7704,0.116,0.214,1,0,1.51,1.53,1.53,0,DN200 (not steepened)
O3-P768,O3,pipe,200,65.2,0.51,0.51,0,,14027,0.203,0.354,1,0,2.23,2.42,2.42,0,DN200 (not steepened)
O3-P769,O3,pipe,200,74.7,0.51,0.51,0,,14027,0.202,0.352,1,0,2.4,2.23,2.4,0,DN200 (not steepened)
O3-P373,O3,pipe,200,79.0,0.51,0.51,0,,17625,0.11,0.199,1,0,3.1,3.32,3.32,0,DN200 (not steepened)
O3-P372,O3,pipe,200,75.9,0.51,0.51,0,,17626,0.116,0.211,1,0,3.32,3.27,3.32,0,DN200 (not steepened)
O3-P374,O3,pipe,200,70.7,0.51,0.51,0,,16096,0.102,0.19,1,0,2.31,3.1,3.1,0,DN200 (not steepened)
O4-P532,O4,pipe,200,46.1,0.51,0.51,0,,17629,0.207,0.22,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O4-P533,O4,pipe,200,34.7,0.51,0.51,0,,17629,0.151,0.164,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O4-P515,O4,pipe,200,36.8,0.51,0.51,0,,18747,0.336,0.346,1,0,2.34,2.15,2.34,0,DN200 (not steepened)
O4-P531,O4,pipe,200,50.8,0.51,0.51,0,,17629,0.217,0.229,1,0,1.61,2.13,2.13,0,DN200 (not steepened)
O5-P318,O5,pipe,200,74.4,0.51,0.51,0,,4742,0.113,0.209,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O5-P187,O5,pipe,200,56.7,0.51,0.51,0,,17634,0.15,0.16,1,0,2.18,2.49,2.49,0,DN200 (not steepened)
O5-P188,O5,pipe,200,60.0,0.51,0.51,0,,17634,0.149,0.149,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O5-P244,O5,pipe,200,45.1,0.51,0.51,0,,17635,0.255,0.399,1,0,4.19,4.14,4.19,0,DN200 (not steepened)
O5-P245,O5,pipe,200,82.5,0.51,0.51,0,,13928,0.253,0.397,1,0,4.74,4.19,4.74,0,DN200 (not steepened)
O5-P268,O5,pipe,200,55.2,0.51,0.51,0,,17637,0.07,0.123,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O5-P271,O5,pipe,200,59.9,0.51,0.51,0,,17638,0.077,0.14,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O6-P107,O6,pipe,200,31.1,0.51,0.51,0,,17639,0.251,0.348,1,0,3.54,3.72,3.72,0,DN200 (not steepened)
O6-P108,O6,pipe,200,69.1,0.51,0.51,0,,769,0.247,0.343,1,0,3.4,3.54,3.54,0,DN200 (not steepened)
O9-P182,O9,pipe,250,69.4,0.375,0.475,1,0.30 to 0.50 %,14446,0.75,0.828,0,0,12.59,12.57,12.59,1,Steepened 0.30 to 0.50 %
O9-P181,O9,pipe,250,70.7,0.375,0.475,1,0.30 to 0.50 %,14446,0.75,0.828,0,0,12.57,12.44,12.57,1,Steepened 0.30 to 0.50 %
O4-P697,O4,pipe,200,55.6,0.51,0.51,0,,9045,0.437,0.467,1,0,4.99,4.84,4.99,0,DN200 (not steepened)
O4-P696,O4,pipe,200,58.1,0.51,0.51,0,,9045,0.438,0.467,1,0,4.84,4.94,4.94,0,DN200 (not steepened)
O4-P1375,O4,pipe,200,47.5,0.51,0.51,0,,17645,0.198,0.198,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O4-P1374,O4,pipe,200,48.4,0.51,0.51,0,,17645,0.228,0.234,1,0,1.68,1.79,1.79,0,DN200 (not steepened)
O4-P620,O4,pipe,200,39.7,0.51,0.51,0,,3576,0.485,0.571,1,0,4.83,4.91,4.91,0,DN200 (not steepened)
O4-P621,O4,pipe,200,40.7,0.51,0.51,0,,3576,0.482,0.568,1,0,4.92,4.83,4.92,0,DN200 (not steepened)
O4-P1443,O4,pipe,200,82.4,0.51,0.51,0,,2215,0.068,0.113,1,0,1.95,2.28,2.28,0,DN200 (not steepened)
O4-P1547,O4,pipe,200,64.2,0.51,0.51,0,,17651,0.089,0.157,1,0,1.85,2.11,2.11,0,DN200 (not steepened)
O4-P1548,O4,pipe,200,58.6,0.51,0.51,0,,17651,0.044,0.044,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O4-P1471,O4,pipe,200,74.4,0.51,0.51,0,,17652,0.099,0.182,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O5-P89,O5,pipe,200,61.8,0.51,0.51,0,,9259,0.134,0.246,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O5-P90,O5,pipe,200,55.3,0.51,0.51,0,,9259,0.122,0.226,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O5-P81,O5,pipe,200,74.3,0.51,0.51,0,,17655,0.061,0.112,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O5-P80,O5,pipe,200,80.7,0.51,0.51,0,,17655,0.095,0.171,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O4-P1390,O4,pipe,200,31.0,0.51,0.51,0,,17657,0.024,0.024,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O4-P1389,O4,pipe,200,39.3,0.51,0.51,0,,17657,0.199,0.199,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O4-P1364,O4,pipe,200,39.6,0.51,0.51,0,,3063,0.335,0.342,1,0,2.82,3.4,3.4,0,DN200 (not steepened)
O4-P1363,O4,pipe,200,51.4,0.51,0.51,0,,3063,0.336,0.342,1,0,3.4,4.01,4.01,0,DN200 (not steepened)
O4-P1047,O4,pipe,200,60.6,0.51,0.51,0,,17663,0.605,0.696,1,0,8.08,8.39,8.39,0,DN200 (not steepened)
O4-P1046,O4,pipe,200,64.7,0.51,0.51,0,,17663,0.605,0.696,1,0,8.39,8.25,8.39,0,DN200 (not steepened)
O4-P1049,O4,pipe,200,76.8,0.51,0.51,0,,17663,0.486,0.604,1,0,5.85,6.01,6.01,0,DN200 (not steepened)
O4-P1048,O4,pipe,200,10.9,0.51,0.51,0,,17663,0.488,0.606,1,0,6.01,6.07,6.07,0,DN200 (not steepened)
O4-P1050,O4,pipe,200,89.3,0.51,0.51,0,,17019,0.481,0.601,1,0,5.6,5.85,5.85,0,DN200 (not steepened)
O4-P1052,O4,pipe,200,59.9,0.51,0.51,0,,17019,0.473,0.59,1,0,5.65,5.57,5.65,0,DN200 (not steepened)
O4-P1051,O4,pipe,200,60.3,0.51,0.51,0,,17019,0.477,0.596,1,0,5.57,5.6,5.6,0,DN200 (not steepened)
O4-P1183,O4,pipe,200,34.5,0.51,0.51,0,,17669,0.421,0.569,1,0,6.39,6.72,6.72,0,DN200 (not steepened)
O4-P1184,O4,pipe,200,31.4,0.51,0.51,0,,17669,0.421,0.569,1,0,6.06,6.39,6.39,0,DN200 (not steepened)
O4-P1185,O4,pipe,200,28.1,0.51,0.51,0,,17670,0.421,0.569,1,0,5.63,6.06,6.06,0,DN200 (not steepened)
O4-P1186,O4,pipe,200,96.8,0.51,0.51,0,,17036,0.421,0.569,1,0,5.36,5.63,5.63,0,DN200 (not steepened)
O4-P1307,O4,pipe,200,30.6,0.51,0.51,0,,17672,0.135,0.135,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O4-P1306,O4,pipe,200,17.8,0.51,0.51,0,,17672,0.135,0.135,1,0,1.65,1.74,1.74,0,DN200 (not steepened)
O4-P1304,O4,pipe,200,19.7,0.51,0.51,0,,17674,0.158,0.158,1,0,1.71,1.83,1.83,0,DN200 (not steepened)
O4-P1305,O4,pipe,200,30.3,0.51,0.51,0,,17672,0.158,0.158,1,0,1.74,1.71,1.74,0,DN200 (not steepened)
O4-P1280,O4,pipe,200,36.9,0.51,0.51,0,,17676,0.337,0.388,1,0,6.62,7.19,7.19,0,DN200 (not steepened)
O4-P1279,O4,pipe,200,24.7,0.51,0.51,0,,17676,0.337,0.388,1,0,7.19,7.58,7.58,0,DN200 (not steepened)
O4-P1299,O4,pipe,200,38.1,0.51,0.51,0,,17678,0.199,0.199,1,0,3.05,3.24,3.24,0,DN200 (not steepened)
O4-P1300,O4,pipe,200,71.7,0.51,0.51,0,,17679,0.199,0.199,1,0,2.68,3.05,3.05,0,DN200 (not steepened)
O4-P1301,O4,pipe,200,42.2,0.51,0.51,0,,7973,0.198,0.198,1,0,2.47,2.68,2.68,0,DN200 (not steepened)
O4-P1302,O4,pipe,200,98.9,0.51,0.51,0,,7973,0.184,0.184,1,0,1.96,2.47,2.47,0,DN200 (not steepened)
O4-P1276,O4,pipe,200,65.8,0.51,0.51,0,,17676,0.363,0.406,1,0,8.53,8.8,8.8,0,DN200 (not steepened)
O4-P1275,O4,pipe,200,46.8,0.51,0.51,0,,17676,0.363,0.406,1,0,8.8,8.78,8.8,0,DN200 (not steepened)
O4-P1297,O4,pipe,200,28.1,0.51,0.51,0,,17685,0.233,0.233,1,0,1.54,1.52,1.54,0,DN200 (not steepened)
O4-P1298,O4,pipe,200,57.1,0.51,0.51,0,,17685,0.233,0.233,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O4-P88,O4,pipe,710,20.2,0.1,0.178,1,up to 0.30 %,18739,0.755,0.868,0,0,14.37,14.15,14.37,1,Steepened up to 0.30 %
O4-P87,O4,pipe,710,72.6,0.1,0.178,1,up to 0.30 %,18739,0.755,0.869,0,0,14.15,13.44,14.15,1,Steepened up to 0.30 %
O4-P93,O4,pipe,710,37.2,0.1,0.178,1,up to 0.30 %,18739,0.751,0.866,0,0,13.27,14.03,14.03,1,Steepened up to 0.30 %
O4-P92,O4,pipe,710,39.7,0.1,0.178,1,up to 0.30 %,18739,0.751,0.866,0,0,14.03,14.43,14.43,1,Steepened up to 0.30 %
O4-P1313,O4,pipe,200,34.7,0.51,0.51,0,,17691,0.184,0.184,1,0,2.97,3.12,3.12,0,DN200 (not steepened)
O4-P1314,O4,pipe,200,24.2,0.51,0.51,0,,17691,0.184,0.184,1,0,2.43,2.97,2.97,0,DN200 (not steepened)
O4-P1315,O4,pipe,200,65.5,0.51,0.51,0,,8803,0.169,0.169,1,0,2.11,2.43,2.43,0,DN200 (not steepened)
O6-P160,O6,pipe,200,56.2,0.51,0.51,0,,17693,0.151,0.16,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O6-P161,O6,pipe,200,69.2,0.51,0.51,0,,12800,0.149,0.149,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O4-P847,O4,pipe,200,26.0,0.51,0.51,0,,2992,0.302,0.42,1,0,7.96,7.96,7.96,0,DN200 (not steepened)
O4-P846,O4,pipe,200,88.6,0.51,0.51,0,,2992,0.302,0.42,1,0,7.96,7.87,7.96,0,DN200 (not steepened)
O4-P842,O4,pipe,200,58.2,0.51,0.51,0,,2992,0.338,0.434,1,0,7.91,8.19,8.19,0,DN200 (not steepened)
O4-P841,O4,pipe,200,40.8,0.51,0.51,0,,2992,0.339,0.434,1,0,8.19,8.39,8.39,0,DN200 (not steepened)
O4-P1123,O4,pipe,200,74.2,0.51,0.51,0,,2642,0.41,0.42,1,0,2.6,2.72,2.72,0,DN200 (not steepened)
O4-P1122,O4,pipe,200,69.1,0.51,0.51,0,,2642,0.412,0.421,1,0,2.72,3.02,3.02,0,DN200 (not steepened)
O4-P1164,O4,pipe,200,60.6,0.51,0.51,0,,9121,0.135,0.185,1,0,2.07,2.59,2.59,0,DN200 (not steepened)
O4-P1163,O4,pipe,200,62.6,0.51,0.51,0,,9121,0.16,0.208,1,0,2.59,3.13,3.13,0,DN200 (not steepened)
O8-P217,O8,pipe,200,64.0,0.51,0.51,0,,17704,0.102,0.191,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O8-P218,O8,pipe,200,56.4,0.51,0.51,0,,17704,0.085,0.153,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O4-P821,O4,pipe,200,55.1,0.51,0.51,0,,10520,0.336,0.39,1,0,4.17,4.24,4.24,0,DN200 (not steepened)
O4-P820,O4,pipe,200,55.2,0.51,0.51,0,,10520,0.336,0.392,1,0,4.24,4.34,4.34,0,DN200 (not steepened)
O4-P803,O4,pipe,200,53.7,0.51,0.51,0,,67,0.494,0.611,1,0,8.02,7.67,8.02,0,DN200 (not steepened)
O4-P804,O4,pipe,200,39.4,0.51,0.51,0,,67,0.493,0.61,1,0,8.21,8.02,8.21,0,DN200 (not steepened)
O4-P864,O4,pipe,200,65.8,0.51,0.51,0,,3087,0.123,0.123,1,0,6.43,6.86,6.86,0,DN200 (not steepened)
O4-P865,O4,pipe,200,66.7,0.51,0.51,0,,3087,0.123,0.123,1,0,5.08,6.43,6.43,0,DN200 (not steepened)
O4-P862,O4,pipe,200,59.4,0.51,0.51,0,,3087,0.185,0.185,1,0,7.15,6.63,7.15,0,DN200 (not steepened)
O4-P863,O4,pipe,200,58.2,0.51,0.51,0,,3087,0.152,0.152,1,0,6.86,7.15,7.15,0,DN200 (not steepened)
O4-P1028,O4,pipe,250,52.0,0.375,0.519,1,0.50 to 0.75 %,17714,0.75,0.814,0,0,11.55,11.88,11.88,0,Steepened 0.50 to 0.75 %
O4-P1029,O4,pipe,250,46.4,0.375,0.519,1,0.50 to 0.75 %,17714,0.75,0.814,0,0,11.51,11.55,11.55,0,Steepened 0.50 to 0.75 %
O4-P990,O4,pipe,200,46.3,0.51,0.51,0,,17715,0.039,0.039,1,0,1.71,1.75,1.75,0,DN200 (not steepened)
O4-P991,O4,pipe,200,53.6,0.51,0.51,0,,17716,0.033,0.033,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O4-P967,O4,pipe,200,36.3,0.51,0.51,0,,7183,0.246,0.308,1,0,3.31,3.49,3.49,0,DN200 (not steepened)
O4-P968,O4,pipe,200,42.4,0.51,0.51,0,,7183,0.246,0.308,1,0,3.09,3.31,3.31,0,DN200 (not steepened)
O4-P1005,O4,pipe,200,51.5,0.51,0.51,0,,17757,0.3,0.31,1,0,3.28,3.38,3.38,0,DN200 (not steepened)
O4-P1006,O4,pipe,200,57.7,0.51,0.51,0,,17757,0.3,0.31,1,0,3.24,3.28,3.28,0,DN200 (not steepened)
O4-P1002,O4,pipe,200,55.3,0.51,0.51,0,,17722,0.353,0.357,1,0,4.57,3.4,4.57,0,DN200 (not steepened)
O4-P1003,O4,pipe,200,56.7,0.51,0.51,0,,17722,0.35,0.354,1,0,4.51,4.57,4.57,0,DN200 (not steepened)
O4-P1090,O4,pipe,200,53.1,0.51,0.51,0,,10131,0.231,0.262,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O4-P1091,O4,pipe,200,65.7,0.51,0.51,0,,10131,0.203,0.229,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O4-P1088,O4,pipe,200,59.6,0.51,0.51,0,,17726,0.263,0.298,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O4-P1089,O4,pipe,200,23.8,0.51,0.51,0,,17726,0.263,0.298,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O4-P1081,O4,pipe,200,73.9,0.51,0.51,0,,17728,0.358,0.386,1,0,3.63,3.86,3.86,0,DN200 (not steepened)
O4-P1082,O4,pipe,200,75.7,0.51,0.51,0,,17728,0.352,0.379,1,0,3.69,3.63,3.69,0,DN200 (not steepened)
O4-P1143,O4,pipe,200,59.8,0.51,0.51,0,,17730,0.149,0.149,1,0,1.55,1.95,1.95,0,DN200 (not steepened)
O4-P1144,O4,pipe,200,39.7,0.51,0.51,0,,17730,0.121,0.121,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O4-P65,O4,pipe,800,72.7,0.085,0.147,1,up to 0.30 %,17731,0.75,0.85,0,0,13.18,13.37,13.37,1,Steepened up to 0.30 %
O4-P64,O4,pipe,800,15.7,0.085,0.148,1,up to 0.30 %,17732,0.75,0.851,0,0,13.37,13.31,13.37,1,Steepened up to 0.30 %
O4-P837,O4,pipe,200,51.0,0.51,0.51,0,,17733,0.201,0.222,1,0,1.74,1.97,1.97,0,DN200 (not steepened)
O4-P838,O4,pipe,200,42.9,0.51,0.51,0,,17734,0.171,0.193,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O2-P192,O2,pipe,355,57.0,0.27,0.285,1,up to 0.30 %,7921,0.763,0.786,0,0,1.93,2.25,2.25,0,Steepened up to 0.30 %
O2-P193,O2,pipe,355,99.6,0.27,0.285,1,up to 0.30 %,7921,0.763,0.786,0,0,2.82,1.93,2.82,0,Steepened up to 0.30 %
O2-P110,O2,pipe,200,72.5,0.51,0.51,0,,16578,0.672,0.699,1,0,2.44,2.1,2.44,0,DN200 (not steepened)
O2-P109,O2,pipe,200,74.6,0.51,0.51,0,,16578,0.673,0.699,1,0,2.1,2.8,2.8,0,DN200 (not steepened)
O2-P117,O2,pipe,200,24.6,0.51,0.51,0,,16578,0.664,0.693,1,0,1.55,1.5,1.55,0,DN200 (not steepened)
O2-P116,O2,pipe,200,75.4,0.51,0.51,0,,16578,0.665,0.693,1,0,1.5,1.67,1.67,0,DN200 (not steepened)
O21-P1256,O21,pipe,200,94.1,0.51,0.51,0,,17742,0.398,0.399,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O21-P1257,O21,pipe,200,91.9,0.51,0.51,0,,17742,0.398,0.399,1,0,1.63,1.49,1.63,0,DN200 (not steepened)
O8-P62,O8,pipe,200,64.7,0.51,0.51,0,,9591,0.352,0.374,1,0,3.28,3.54,3.54,0,DN200 (not steepened)
O8-P61,O8,pipe,200,69.4,0.51,0.51,0,,9591,0.352,0.375,1,0,3.54,3.52,3.54,0,DN200 (not steepened)
O8-P59,O8,pipe,200,63.5,0.51,0.51,0,,9591,0.352,0.377,1,0,3.45,3.41,3.45,0,DN200 (not steepened)
O8-P58,O8,pipe,200,50.8,0.51,0.51,0,,9591,0.353,0.38,1,0,3.41,3.38,3.41,0,DN200 (not steepened)
O8-P57,O8,pipe,200,50.6,0.51,0.51,0,,9591,0.353,0.381,1,0,3.38,3.38,3.38,0,DN200 (not steepened)
O8-P284,O8,pipe,200,66.9,0.51,0.51,0,,17748,0.129,0.161,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O8-P283,O8,pipe,200,62.9,0.51,0.51,0,,17748,0.142,0.214,1,0,1.53,1.59,1.59,0,DN200 (not steepened)
O8-P40,O8,pipe,200,63.0,0.51,0.51,0,,9591,0.424,0.552,1,0,4.86,5.04,5.04,0,DN200 (not steepened)
O8-P42,O8,pipe,200,60.0,0.51,0.51,0,,9591,0.419,0.496,1,0,4.42,4.66,4.66,0,DN200 (not steepened)
O8-P41,O8,pipe,200,64.9,0.51,0.51,0,,9591,0.419,0.496,1,0,4.66,4.86,4.86,0,DN200 (not steepened)
O8-P266,O8,pipe,200,47.8,0.51,0.51,0,,17753,0.186,0.186,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O8-P265,O8,pipe,200,35.4,0.51,0.51,0,,17754,0.193,0.214,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O4-P907,O4,pipe,200,70.4,0.51,0.51,0,,13378,0.32,0.371,1,0,4.73,4.69,4.73,0,DN200 (not steepened)
O4-P908,O4,pipe,200,76.8,0.51,0.51,0,,13378,0.308,0.369,1,0,4.94,4.73,4.94,0,DN200 (not steepened)
O4-P1008,O4,pipe,200,64.8,0.51,0.51,0,,17757,0.291,0.302,1,0,3.09,3.63,3.63,0,DN200 (not steepened)
O4-P1169,O4,pipe,200,92.2,0.51,0.51,0,,17758,0.039,0.039,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O8-P237,O8,pipe,200,16.6,0.51,0.51,0,,17759,0.224,0.248,1,0,2.23,2.3,2.3,0,DN200 (not steepened)
O8-P239,O8,pipe,200,43.0,0.51,0.51,0,,15790,0.223,0.248,1,0,1.84,1.83,1.84,0,DN200 (not steepened)
O8-P238,O8,pipe,200,44.5,0.51,0.51,0,,17761,0.224,0.248,1,0,1.83,2.23,2.23,0,DN200 (not steepened)
O8-P244,O8,pipe,200,72.8,0.51,0.51,0,,15790,0.193,0.226,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O8-P243,O8,pipe,200,70.4,0.51,0.51,0,,15790,0.193,0.226,1,0,1.72,1.94,1.94,0,DN200 (not steepened)
O4-P881,O4,pipe,200,63.9,0.51,0.51,0,,9527,0.13,0.161,1,0,3.15,4.09,4.09,0,DN200 (not steepened)
O4-P882,O4,pipe,200,62.9,0.51,0.51,0,,9527,0.068,0.113,1,0,2.31,3.15,3.15,0,DN200 (not steepened)
O8-P138,O8,pipe,200,91.5,0.51,0.51,0,,11901,0.251,0.344,1,0,5.1,6.51,6.51,0,DN200 (not steepened)
O8-P137,O8,pipe,200,91.9,0.51,0.51,0,,17767,0.259,0.348,1,0,6.51,5.58,6.51,0,DN200 (not steepened)
O8-P118,O8,pipe,200,56.9,0.51,0.51,0,,9051,0.099,0.182,1,0,1.89,2.37,2.37,0,DN200 (not steepened)
O8-P117,O8,pipe,200,59.0,0.51,0.51,0,,9051,0.119,0.219,1,0,2.37,2.82,2.82,0,DN200 (not steepened)
O8-P20,O8,pipe,200,74.1,0.51,0.51,0,,3110,0.593,0.678,1,0,9.51,9.71,9.71,0,DN200 (not steepened)
O8-P21,O8,pipe,200,73.1,0.51,0.51,0,,3110,0.592,0.678,1,0,8.73,9.51,9.51,0,DN200 (not steepened)
O8-P81,O8,pipe,200,74.8,0.51,0.51,0,,3773,0.399,0.636,1,0,10.66,10.33,10.66,0,DN200 (not steepened)
O8-P80,O8,pipe,200,82.9,0.51,0.51,0,,3773,0.399,0.636,1,0,10.33,9.66,10.33,0,DN200 (not steepened)
O8-P78,O8,pipe,200,75.7,0.51,0.51,0,,3773,0.405,0.637,1,0,9.19,9.46,9.46,0,DN200 (not steepened)
O8-P77,O8,pipe,200,86.9,0.51,0.51,0,,3773,0.405,0.637,1,0,9.46,9.34,9.46,0,DN200 (not steepened)
O8-P8,O8,pipe,200,66.5,0.51,0.51,0,,17776,0.6,0.693,1,0,6.96,7.12,7.12,0,DN200 (not steepened)
O8-P9,O8,pipe,200,78.5,0.51,0.51,0,,3110,0.6,0.693,1,0,7.65,6.96,7.65,0,DN200 (not steepened)
O8-P187,O8,pipe,200,61.0,0.51,0.51,0,,13054,0.086,0.112,1,0,1.7,1.66,1.7,0,DN200 (not steepened)
O8-P186,O8,pipe,200,57.1,0.51,0.51,0,,17779,0.087,0.112,1,0,1.66,2.68,2.68,0,DN200 (not steepened)
O8-P190,O8,pipe,200,71.8,0.51,0.51,0,,13054,0.078,0.111,1,0,1.91,1.91,1.91,0,DN200 (not steepened)
O8-P189,O8,pipe,200,77.7,0.51,0.51,0,,13054,0.084,0.11,1,0,1.91,1.75,1.91,0,DN200 (not steepened)
O8-P227,O8,pipe,200,78.3,0.51,0.51,0,,10189,0.159,0.207,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O8-P228,O8,pipe,200,71.7,0.51,0.51,0,,10189,0.155,0.185,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O6-P95,O6,pipe,200,69.6,0.51,0.51,0,,17784,0.077,0.14,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O6-P94,O6,pipe,200,66.7,0.51,0.51,0,,17784,0.113,0.209,1,0,1.67,1.76,1.76,0,DN200 (not steepened)
O7-P308,O7,pipe,200,44.7,0.51,0.51,0,,17786,0.437,0.457,1,0,4.26,5.43,5.43,0,DN200 (not steepened)
O7-P307,O7,pipe,200,82.8,0.51,0.51,0,,17787,0.455,0.475,1,0,5.43,4.72,5.43,0,DN200 (not steepened)
O4-P1158,O4,pipe,200,42.6,0.51,0.51,0,,17788,0.184,0.195,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O4-P1157,O4,pipe,200,45.5,0.51,0.51,0,,17788,0.22,0.232,1,0,1.96,2.19,2.19,0,DN200 (not steepened)
O4-P1267,O4,pipe,200,86.0,0.51,0.51,0,,17791,0.209,0.209,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O4-P1268,O4,pipe,200,46.9,0.51,0.51,0,,17791,0.168,0.168,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O4-P1264,O4,pipe,200,67.5,0.51,0.51,0,,17791,0.263,0.266,1,0,2.82,4.32,4.32,0,DN200 (not steepened)
O4-P1265,O4,pipe,200,48.1,0.51,0.51,0,,17791,0.247,0.253,1,0,2.31,2.82,2.82,0,DN200 (not steepened)
O3-P1416,O3,pipe,355,43.7,0.27,0.563,1,0.50 to 0.75 %,9549,0.767,1.042,0,0,6.16,6.24,6.24,0,Steepened 0.50 to 0.75 %
O3-P1415,O3,pipe,355,20.7,0.27,0.563,1,0.50 to 0.75 %,9549,0.767,1.042,0,0,6.24,6.26,6.26,0,Steepened 0.50 to 0.75 %
O3-P1414,O3,pipe,355,39.5,0.27,0.563,1,0.50 to 0.75 %,9549,0.768,1.044,0,0,6.26,6.29,6.29,0,Steepened 0.50 to 0.75 %
O7-P448,O7,pipe,200,67.8,0.51,0.51,0,,17802,0.256,0.263,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O7-P467,O7,pipe,200,94.1,0.51,0.51,0,,17798,0.057,0.057,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O7-P452,O7,pipe,200,96.1,0.51,0.51,0,,13852,0.214,0.224,1,0,1.62,1.55,1.62,0,DN200 (not steepened)
O7-P451,O7,pipe,200,94.3,0.51,0.51,0,,17800,0.255,0.263,1,0,1.55,2.34,2.34,0,DN200 (not steepened)
O7-P453,O7,pipe,200,76.4,0.51,0.51,0,,13852,0.214,0.216,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O7-P450,O7,pipe,200,69.6,0.51,0.51,0,,17802,0.256,0.263,1,0,2.34,2.17,2.34,0,DN200 (not steepened)
O7-P449,O7,pipe,200,74.7,0.51,0.51,0,,17802,0.256,0.263,1,0,2.17,1.69,2.17,0,DN200 (not steepened)
O7-P468,O7,pipe,200,93.4,0.51,0.51,0,,17805,0.052,0.052,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O7-P470,O7,pipe,200,107.7,0.51,0.51,0,,17805,0.04,0.04,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O7-P469,O7,pipe,200,106.2,0.51,0.51,0,,17805,0.045,0.045,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O7-P466,O7,pipe,200,103.0,0.51,0.51,0,,17807,0.04,0.04,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O2-P871,O2,pipe,200,43.0,0.51,0.51,0,,17808,0.032,0.032,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O2-P896,O2,pipe,200,43.0,0.51,0.51,0,,17809,0.232,0.241,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O2-P1589,O2,pipe,200,60.5,0.51,0.51,0,,17810,0.099,0.183,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O2-P1540,O2,pipe,200,42.2,0.51,0.51,0,,17811,0.163,0.198,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O2-P1541,O2,pipe,200,29.8,0.51,0.51,0,,17812,0.177,0.177,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O2-P641,O2,pipe,200,26.8,0.51,0.51,0,,1453,0.397,0.423,1,0,3.37,2.69,3.37,0,DN200 (not steepened)
O2-P642,O2,pipe,200,29.6,0.51,0.51,0,,1453,0.395,0.421,1,0,3.75,3.37,3.75,0,DN200 (not steepened)
O2-P906,O2,pipe,200,27.2,0.51,0.51,0,,17815,0.129,0.129,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O2-P1954,O2,pipe,200,71.7,0.51,0.51,0,,17816,0.129,0.129,1,0,1.48,2.32,2.32,0,DN200 (not steepened)
O2-P1960,O2,pipe,200,63.1,0.51,0.51,0,,17817,0.18,0.197,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O2-P1959,O2,pipe,200,64.5,0.51,0.51,0,,17818,0.16,0.179,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O2-P1963,O2,pipe,200,34.7,0.51,0.51,0,,17819,0.16,0.179,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O2-P1906,O2,pipe,200,41.5,0.51,0.51,0,,17820,0.129,0.129,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O2-P1905,O2,pipe,200,42.0,0.51,0.51,0,,17821,0.073,0.132,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
