label,sub,dn_mm,length_m,s_laid_pc,s_new_pc,s_needed_pc,q2031_ls,v2031_ms,v2056_ms
O1-P102,O1,250,100.000,0.375,0.497,0.500,11.932,0.748,0.788
O1-P103,O1,250,100.000,0.375,0.497,0.500,11.931,0.748,0.788
O1-P104,O1,250,61.415,0.375,0.497,0.510,11.602,0.743,0.781
O1-P1043,O1,250,67.701,0.375,0.375,0.509,11.625,0.669,0.723
O1-P1044,O1,250,64.910,0.375,0.375,0.510,11.599,0.669,0.723
O1-P1045,O1,250,68.297,0.375,0.375,0.511,11.572,0.668,0.723
O1-P1046,O1,250,100.000,0.375,0.375,0.511,11.568,0.668,0.722
O1-P1047,O1,250,49.457,0.375,0.375,0.512,11.541,0.668,0.722
O1-P1048,O1,250,46.345,0.375,0.375,0.554,10.341,0.649,0.690
O1-P1049,O1,250,79.614,0.375,0.375,0.558,10.248,0.648,0.688
O1-P105,O1,250,73.192,0.375,0.497,0.511,11.576,0.742,0.780
O1-P1050,O1,250,41.999,0.375,0.375,0.558,10.248,0.648,0.688
O1-P1051,O1,250,14.964,0.375,0.375,0.562,10.163,0.646,0.687
O1-P1372,O1,250,78.472,0.375,0.375,0.755,6.956,0.582,0.700
O1-P1373,O1,250,120.477,0.375,0.375,0.767,6.825,0.579,0.698
O1-P1930,O1,250,69.313,0.375,0.375,0.553,10.367,0.650,0.736
O1-P1931,O1,250,92.437,0.375,0.375,0.557,10.262,0.648,0.734
O1-P1932,O1,250,73.947,0.375,0.375,0.590,9.505,0.635,0.718
O1-P1933,O1,250,71.859,0.375,0.375,0.593,9.442,0.634,0.717
O1-P1934,O1,250,90.870,0.375,0.375,0.618,8.996,0.625,0.706
O1-P198,O1,250,49.137,0.375,0.436,0.534,10.879,0.696,0.737
O1-P199,O1,250,34.082,0.375,0.436,0.538,10.770,0.694,0.736
O1-P200,O1,250,100.000,0.375,0.436,0.543,10.629,0.692,0.734
O1-P357,O1,250,104.256,0.375,0.375,0.600,9.281,0.631,0.753
O1-P358,O1,250,79.395,0.375,0.375,0.601,9.269,0.631,0.752
O1-P359,O1,250,89.151,0.375,0.375,0.604,9.206,0.630,0.751
O1-P360,O1,250,92.166,0.375,0.375,0.606,9.172,0.629,0.751
O1-P361,O1,250,78.204,0.375,0.375,0.614,9.086,0.626,0.746
O1-P362,O1,250,75.763,0.375,0.375,0.615,9.070,0.626,0.745
O1-P363,O1,250,71.350,0.375,0.375,0.615,9.058,0.626,0.744
O1-P364,O1,250,71.581,0.375,0.375,0.616,9.050,0.626,0.744
O1-P365,O1,250,72.020,0.375,0.375,0.654,8.305,0.612,0.715
O1-P366,O1,250,54.751,0.375,0.375,0.655,8.297,0.612,0.714
O1-P367,O1,250,93.584,0.375,0.375,0.658,8.238,0.611,0.713
O1-P368,O1,250,58.106,0.375,0.375,0.684,7.859,0.603,0.701
O1-P369,O1,250,68.427,0.375,0.375,0.685,7.850,0.603,0.701
O1-P370,O1,250,80.649,0.375,0.375,0.687,7.811,0.602,0.699
O1-P371,O1,250,106.882,0.375,0.375,0.687,7.810,0.602,0.699
O1-P372,O1,250,47.522,0.375,0.375,0.687,7.809,0.602,0.699
O1-P373,O1,250,85.893,0.375,0.375,0.691,7.745,0.601,0.696
O1-P374,O1,250,56.258,0.375,0.375,0.704,7.550,0.597,0.689
O1-P375,O1,250,32.401,0.375,0.375,0.705,7.542,0.597,0.688
O12-P2,O12,250,31.914,0.375,0.375,0.629,8.800,0.621,0.694
O15-P1,O15,280,44.722,0.375,0.375,1.076,4.712,0.516,0.788
O15-P10,O15,250,100.000,0.375,0.375,2.591,1.645,0.382,0.688
O15-P2,O15,280,73.253,0.375,0.375,1.082,4.683,0.515,0.787
O15-P3,O15,280,74.409,0.375,0.375,1.092,4.637,0.513,0.786
O15-P4,O15,250,52.193,0.375,0.375,2.474,1.733,0.388,0.693
O15-P5,O15,250,100.000,0.375,0.375,2.474,1.733,0.388,0.693
O15-P6,O15,250,100.000,0.375,0.375,2.512,1.704,0.386,0.692
O15-P7,O15,250,62.801,0.375,0.375,2.513,1.703,0.386,0.692
O15-P8,O15,250,100.000,0.375,0.375,2.513,1.702,0.386,0.692
O15-P9,O15,250,46.398,0.375,0.375,2.590,1.646,0.382,0.688
O2-P1194,O2,250,31.472,0.375,0.477,0.572,9.934,0.702,0.783
O2-P1195,O2,250,100.000,0.375,0.477,0.574,9.891,0.701,0.782
O2-P1196,O2,250,86.906,0.375,0.477,0.590,9.507,0.694,0.775
O2-P1197,O2,250,53.096,0.375,0.477,0.649,8.388,0.670,0.754
O2-P221,O2,250,69.453,0.375,0.445,0.522,11.231,0.707,0.739
O21-P100,O21,250,35.893,0.375,0.375,0.543,10.637,0.654,0.696
O21-P1102,O21,250,84.030,0.375,0.375,0.599,9.322,0.632,0.710
O21-P1103,O21,250,83.541,0.375,0.375,0.618,9.006,0.625,0.705
O21-P1104,O21,250,92.771,0.375,0.375,0.630,8.775,0.620,0.695
O21-P850,O21,250,91.185,0.375,0.375,0.639,8.619,0.617,0.700
O21-P851,O21,250,60.263,0.375,0.375,0.641,8.590,0.617,0.698
O21-P852,O21,250,59.707,0.375,0.375,0.646,8.436,0.615,0.696
O21-P90,O21,250,22.869,0.375,0.375,0.506,11.728,0.671,0.709
O21-P91,O21,250,99.998,0.375,0.375,0.507,11.723,0.671,0.709
O21-P92,O21,250,88.529,0.375,0.375,0.507,11.722,0.671,0.709
O21-P93,O21,250,100.000,0.375,0.375,0.507,11.721,0.671,0.709
O21-P94,O21,250,100.000,0.375,0.375,0.507,11.721,0.671,0.709
O21-P95,O21,250,83.071,0.375,0.375,0.507,11.720,0.670,0.709
O21-P96,O21,250,100.000,0.375,0.375,0.507,11.719,0.670,0.709
O21-P97,O21,250,100.000,0.375,0.375,0.507,11.718,0.670,0.709
O21-P98,O21,250,65.702,0.375,0.375,0.507,11.714,0.670,0.709
O21-P99,O21,250,29.487,0.375,0.375,0.507,11.713,0.670,0.709
O24-P174,O24,250,99.427,0.375,0.490,0.515,11.452,0.736,0.789
O24-P175,O24,250,86.247,0.375,0.490,0.517,11.377,0.735,0.786
O24-P176,O24,250,91.685,0.375,0.490,0.518,11.339,0.735,0.785
O24-P177,O24,250,100.000,0.375,0.375,0.521,11.245,0.664,0.707
O24-P178,O24,250,97.126,0.375,0.375,0.527,11.072,0.661,0.704
O24-P179,O24,250,97.819,0.375,0.375,0.529,11.004,0.660,0.702
O24-P180,O24,250,104.927,0.375,0.375,0.532,10.916,0.659,0.700
O24-P181,O24,250,99.714,0.375,0.375,0.536,10.829,0.657,0.699
O24-P182,O24,250,94.076,0.375,0.375,0.536,10.819,0.657,0.699
O24-P183,O24,250,97.045,0.375,0.375,0.541,10.675,0.655,0.696
O24-P184,O24,250,94.331,0.375,0.375,0.545,10.572,0.653,0.693
O24-P35,O24,250,101.548,0.375,0.375,0.528,11.029,0.660,0.715
O24-P36,O24,250,100.000,0.375,0.375,0.554,10.342,0.649,0.701
O24-P37,O24,250,47.391,0.375,0.375,0.558,10.245,0.648,0.699
O24-P38,O24,250,99.693,0.375,0.375,0.559,10.214,0.647,0.699
O24-P39,O24,250,115.074,0.375,0.375,0.576,9.845,0.641,0.693
O3-P1408,O3,355,34.161,0.270,0.467,0.508,12.871,0.728,0.980
O3-P1409,O3,355,100.000,0.270,0.467,0.509,12.816,0.727,0.979
O3-P1410,O3,355,100.000,0.270,0.467,0.512,12.711,0.725,0.978
O3-P1411,O3,355,100.000,0.270,0.467,0.512,12.710,0.725,0.978
O3-P1412,O3,355,80.712,0.270,0.467,0.513,12.665,0.725,0.978
O3-P1413,O3,355,76.348,0.270,0.467,0.521,12.430,0.721,0.975
O3-P1414,O3,355,39.519,0.270,0.467,0.526,12.263,0.718,0.973
O3-P1415,O3,355,20.720,0.270,0.467,0.529,12.169,0.717,0.971
O3-P1416,O3,355,43.734,0.270,0.467,0.529,12.165,0.717,0.971
O3-P1417,O3,355,64.968,0.270,0.467,0.539,11.907,0.712,0.966
O3-P1418,O3,355,71.731,0.270,0.467,0.539,11.899,0.712,0.966
O3-P1419,O3,355,71.301,0.270,0.467,0.551,11.566,0.707,0.963
O3-P1420,O3,355,71.351,0.270,0.467,0.552,11.562,0.706,0.963
O3-P1421,O3,355,71.036,0.270,0.467,0.560,11.348,0.703,0.962
O3-P1422,O3,355,100.000,0.270,0.467,0.562,11.287,0.702,0.961
O3-P1423,O3,355,100.000,0.270,0.467,0.563,11.287,0.702,0.961
O3-P1424,O3,355,100.000,0.270,0.467,0.563,11.282,0.701,0.961
O3-P1425,O3,315,67.138,0.270,0.270,0.620,9.571,0.555,0.741
O3-P1426,O3,315,100.000,0.270,0.270,0.621,9.570,0.555,0.741
O3-P1427,O3,315,100.000,0.270,0.270,0.621,9.570,0.555,0.741
O3-P1428,O3,315,100.000,0.270,0.270,0.621,9.569,0.555,0.741
O3-P1429,O3,315,100.000,0.270,0.270,0.621,9.568,0.555,0.741
O3-P1430,O3,315,100.000,0.270,0.270,0.621,9.567,0.555,0.741
O3-P1431,O3,315,100.000,0.270,0.270,0.621,9.566,0.555,0.741
O3-P1432,O3,315,100.000,0.270,0.270,0.621,9.565,0.555,0.741
O3-P1433,O3,315,87.199,0.270,0.270,0.622,9.534,0.555,0.740
O3-P1434,O3,315,63.960,0.270,0.270,0.623,9.526,0.555,0.740
O3-P1435,O3,315,64.210,0.270,0.270,0.623,9.512,0.555,0.740
O3-P1436,O3,280,80.984,0.375,0.375,0.641,8.865,0.618,0.816
O3-P1437,O3,280,72.480,0.375,0.375,0.649,8.671,0.615,0.808
O3-P1438,O3,280,103.460,0.375,0.375,0.650,8.662,0.615,0.807
O3-P1439,O3,280,105.205,0.375,0.375,0.651,8.647,0.615,0.807
O3-P1440,O3,280,106.984,0.375,0.375,0.651,8.635,0.614,0.806
O3-P1441,O3,250,88.134,0.375,0.375,0.694,7.695,0.600,0.752
O3-P1442,O3,250,111.113,0.375,0.375,0.695,7.695,0.600,0.752
O3-P1443,O3,250,116.593,0.375,0.375,0.695,7.694,0.600,0.752
O3-P1444,O3,250,153.639,0.375,0.375,0.695,7.693,0.600,0.752
O3-P1445,O3,250,109.965,0.375,0.375,0.695,7.692,0.600,0.752
O3-P1446,O3,250,66.301,0.375,0.375,0.695,7.691,0.599,0.752
O3-P1447,O3,250,81.121,0.375,0.375,0.722,7.365,0.591,0.748
O3-P1448,O3,250,80.137,0.375,0.375,0.724,7.345,0.591,0.747
O3-P1449,O3,250,82.102,0.375,0.375,0.729,7.272,0.589,0.743
O3-P1450,O3,250,90.676,0.375,0.375,0.734,7.218,0.588,0.740
O3-P1451,O3,250,27.652,0.375,0.375,0.742,7.114,0.586,0.733
O3-P1452,O3,250,129.388,0.375,0.375,0.742,7.108,0.586,0.733
O3-P1453,O3,250,123.262,0.375,0.375,0.743,7.098,0.585,0.732
O3-P1454,O3,250,58.523,0.375,0.375,0.749,7.026,0.584,0.728
O3-P1455,O3,250,97.495,0.375,0.375,0.752,6.993,0.583,0.726
O3-P1456,O3,250,84.772,0.375,0.375,0.755,6.955,0.582,0.723
O3-P1457,O3,250,79.889,0.375,0.375,0.757,6.939,0.582,0.722
O3-P1458,O3,250,80.016,0.375,0.375,0.758,6.920,0.581,0.721
O3-P1459,O3,250,91.748,0.375,0.375,0.775,6.741,0.577,0.708
O3-P1460,O3,250,70.664,0.375,0.375,0.777,6.717,0.576,0.706
O3-P1461,O3,250,73.366,0.375,0.375,0.778,6.710,0.576,0.706
O3-P1462,O3,250,100.000,0.375,0.375,0.779,6.702,0.576,0.705
O3-P1463,O3,250,100.000,0.375,0.375,0.781,6.676,0.575,0.705
O3-P1464,O3,250,100.000,0.375,0.375,0.781,6.675,0.575,0.705
O3-P1465,O3,250,100.000,0.375,0.375,0.783,6.660,0.575,0.704
O3-P1466,O3,250,100.000,0.375,0.375,0.783,6.659,0.575,0.704
O3-P1467,O3,250,100.000,0.375,0.375,0.783,6.658,0.575,0.704
O3-P1468,O3,250,100.000,0.375,0.375,0.783,6.657,0.575,0.704
O3-P1469,O3,250,100.000,0.375,0.375,0.783,6.656,0.575,0.704
O3-P1470,O3,250,100.000,0.375,0.375,0.783,6.656,0.575,0.704
O3-P1471,O3,250,100.000,0.375,0.375,0.783,6.655,0.575,0.704
O3-P1472,O3,250,100.000,0.375,0.375,0.786,6.630,0.574,0.704
O3-P1473,O3,250,35.552,0.375,0.375,0.786,6.629,0.574,0.704
O3-P1474,O3,250,94.015,0.375,0.375,0.805,6.386,0.569,0.702
O3-P1475,O3,250,70.793,0.375,0.375,0.816,6.288,0.567,0.700
O3-P1476,O3,250,65.970,0.375,0.375,0.816,6.288,0.567,0.700
O3-P149,O3,250,46.016,0.375,0.496,0.504,11.801,0.745,0.822
O3-P150,O3,250,45.725,0.375,0.496,0.511,11.571,0.742,0.820
O3-P151,O3,250,47.125,0.375,0.496,0.524,11.148,0.734,0.815
O3-P152,O3,250,43.349,0.375,0.496,0.534,10.878,0.730,0.812
O3-P153,O3,250,44.135,0.375,0.496,0.544,10.591,0.725,0.809
O3-P154,O3,250,48.127,0.375,0.496,0.581,9.720,0.708,0.797
O3-P155,O3,250,93.855,0.375,0.496,0.592,9.469,0.703,0.794
O3-P156,O3,250,24.473,0.375,0.496,0.593,9.448,0.702,0.794
O3-P157,O3,250,47.242,0.375,0.496,0.593,9.442,0.702,0.794
O3-P158,O3,250,32.372,0.375,0.496,0.604,9.205,0.698,0.791
O3-P159,O3,250,49.097,0.375,0.496,0.612,9.116,0.694,0.789
O3-P160,O3,250,100.000,0.375,0.496,0.612,9.115,0.694,0.789
O3-P161,O3,250,100.000,0.375,0.496,0.612,9.115,0.694,0.789
O3-P162,O3,250,100.000,0.375,0.496,0.613,9.094,0.694,0.789
O3-P163,O3,250,100.000,0.375,0.496,0.615,9.053,0.693,0.788
O3-P164,O3,250,100.000,0.375,0.496,0.617,9.012,0.692,0.788
O3-P165,O3,250,100.000,0.375,0.375,0.618,9.009,0.625,0.708
O3-P166,O3,250,100.000,0.375,0.375,0.618,9.003,0.625,0.708
O3-P167,O3,250,24.159,0.375,0.375,0.618,9.002,0.625,0.708
O3-P168,O3,250,25.551,0.375,0.375,0.625,8.863,0.622,0.706
O3-P169,O3,250,26.125,0.375,0.375,0.639,8.620,0.617,0.703
O3-P170,O3,250,98.894,0.375,0.375,0.649,8.388,0.614,0.700
O3-P171,O3,250,85.062,0.375,0.375,0.672,8.030,0.606,0.692
O3-P172,O3,250,54.415,0.375,0.375,0.693,7.719,0.600,0.688
O3-P173,O3,250,54.366,0.375,0.375,0.697,7.655,0.599,0.687
O3-P1992,O3,250,131.408,0.375,0.375,0.970,5.111,0.534,0.739
O3-P1993,O3,250,115.095,0.375,0.375,0.975,5.077,0.533,0.738
O3-P1994,O3,250,123.654,0.375,0.375,0.976,5.073,0.533,0.738
O3-P1995,O3,250,102.375,0.375,0.375,1.016,4.845,0.525,0.736
O3-P1996,O3,250,123.154,0.375,0.375,1.017,4.844,0.525,0.736
O3-P1997,O3,250,182.666,0.375,0.375,1.030,4.774,0.523,0.735
O3-P1998,O3,250,78.216,0.375,0.375,1.023,4.764,0.524,0.735
O3-P1999,O3,250,55.694,0.375,0.375,1.043,4.665,0.521,0.733
O3-P2000,O3,250,50.413,0.375,0.375,1.049,4.635,0.520,0.733
O3-P2001,O3,250,22.415,0.375,0.375,1.072,4.518,0.516,0.732
O3-P2002,O3,250,74.877,0.375,0.375,1.127,4.276,0.507,0.730
O3-P2003,O3,250,111.063,0.375,0.375,1.127,4.275,0.507,0.730
O3-P2004,O3,250,107.335,0.375,0.375,1.201,3.955,0.496,0.727
O3-P2005,O3,250,110.881,0.375,0.375,1.209,3.923,0.495,0.727
O3-P2006,O3,250,33.561,0.375,0.375,1.281,3.668,0.485,0.719
O3-P2007,O3,250,85.941,0.375,0.375,1.284,3.658,0.485,0.719
O3-P2008,O3,250,100.000,0.375,0.375,1.736,2.584,0.437,0.718
O3-P2009,O3,250,65.300,0.375,0.375,1.920,2.305,0.423,0.705
O3-P2010,O3,250,62.525,0.375,0.375,1.921,2.304,0.422,0.705
O3-P2011,O3,250,61.348,0.375,0.375,1.941,2.276,0.421,0.704
O3-P2012,O3,250,100.000,0.375,0.375,1.942,2.276,0.421,0.704
O3-P2013,O3,250,100.000,0.375,0.375,1.942,2.275,0.421,0.704
O3-P2014,O3,250,85.730,0.375,0.375,2.005,2.194,0.416,0.699
O3-P2015,O3,250,100.000,0.375,0.375,2.014,2.185,0.416,0.698
O3-P2016,O3,250,31.410,0.375,0.375,2.047,2.151,0.413,0.696
O3-P2017,O3,250,68.591,0.375,0.375,2.121,2.051,0.409,0.691
O3-P2457,O3,250,38.370,0.375,0.375,0.822,6.239,0.565,0.752
O3-P2458,O3,250,100.000,0.375,0.375,0.823,6.231,0.565,0.751
O3-P2459,O3,250,60.913,0.375,0.375,0.824,6.222,0.565,0.751
O3-P2460,O3,250,70.899,0.375,0.375,1.005,4.905,0.527,0.704
O3-P2461,O3,250,66.699,0.375,0.375,1.007,4.897,0.527,0.703
O3-P2861,O3,250,76.937,0.375,0.375,0.702,7.586,0.597,0.702
O3-P2862,O3,250,104.778,0.375,0.375,0.718,7.422,0.593,0.700
O3-P2863,O3,250,48.783,0.375,0.375,0.725,7.324,0.590,0.698
O3-P2864,O3,250,48.226,0.375,0.375,0.730,7.260,0.589,0.697
O3-P2865,O3,250,100.000,0.375,0.375,0.753,6.985,0.583,0.693
O3-P2866,O3,250,100.000,0.375,0.375,0.755,6.957,0.582,0.692
O3-P2867,O3,250,62.829,0.375,0.375,0.758,6.928,0.582,0.692
O3-P2868,O3,250,59.901,0.375,0.375,0.776,6.725,0.577,0.689
O3-P2869,O3,250,52.917,0.375,0.375,0.781,6.674,0.575,0.688
O3-P330,O3,250,55.968,0.375,0.375,0.593,9.443,0.634,0.733
O3-P331,O3,250,50.462,0.375,0.375,0.593,9.443,0.634,0.733
O3-P332,O3,250,85.436,0.375,0.375,0.613,9.097,0.626,0.724
O3-P333,O3,250,10.228,0.375,0.375,0.616,9.047,0.625,0.724
O3-P37,O3,315,82.485,0.270,0.270,0.636,9.321,0.551,0.731
O3-P38,O3,315,89.220,0.270,0.270,0.636,9.320,0.551,0.731
O3-P39,O3,315,85.684,0.270,0.270,0.636,9.319,0.551,0.731
O3-P40,O3,315,77.744,0.270,0.270,0.636,9.319,0.551,0.731
O3-P41,O3,250,58.526,0.375,0.375,0.876,5.793,0.553,0.737
O3-P42,O3,250,64.430,0.375,0.375,0.877,5.793,0.553,0.737
O3-P43,O3,250,84.340,0.375,0.375,0.904,5.566,0.547,0.731
O3-P44,O3,250,87.140,0.375,0.375,0.945,5.270,0.539,0.725
O3-P45,O3,250,81.668,0.375,0.375,0.947,5.253,0.538,0.725
O3-P46,O3,250,48.756,0.375,0.375,1.104,4.397,0.510,0.706
O4-P1027,O4,250,47.866,0.375,0.375,0.519,11.329,0.665,0.719
O4-P1028,O4,250,52.009,0.375,0.375,0.519,11.328,0.665,0.719
O4-P1029,O4,250,46.362,0.375,0.375,0.519,11.328,0.665,0.719
O4-P1030,O4,250,68.366,0.375,0.375,0.519,11.327,0.665,0.719
O4-P1031,O4,250,60.947,0.375,0.375,0.544,10.601,0.654,0.708
O4-P1032,O4,250,22.317,0.375,0.375,0.545,10.574,0.653,0.708
O4-P1033,O4,250,125.709,0.375,0.375,0.548,10.507,0.652,0.707
O4-P1034,O4,250,63.062,0.375,0.375,0.551,10.416,0.651,0.706
O4-P1035,O4,250,30.492,0.375,0.375,0.555,10.325,0.649,0.705
O4-P1036,O4,250,101.098,0.375,0.375,0.595,9.392,0.633,0.690
O4-P1037,O4,250,56.418,0.375,0.375,0.612,9.117,0.627,0.687
O4-P1038,O4,250,62.142,0.375,0.375,0.612,9.117,0.627,0.687
O4-P104,O4,250,62.731,0.375,0.375,0.671,8.058,0.607,0.728
O4-P105,O4,250,62.600,0.375,0.375,0.694,7.704,0.600,0.725
O4-P106,O4,250,63.750,0.375,0.375,0.713,7.496,0.594,0.723
O4-P107,O4,250,32.894,0.375,0.375,0.719,7.410,0.592,0.722
O4-P108,O4,250,69.313,0.375,0.375,0.719,7.409,0.592,0.722
O4-P109,O4,250,68.207,0.375,0.375,0.728,7.290,0.590,0.721
O4-P110,O4,250,59.896,0.375,0.375,0.737,7.172,0.587,0.720
O4-P111,O4,250,53.813,0.375,0.375,0.739,7.148,0.587,0.719
O4-P112,O4,250,93.340,0.375,0.375,0.739,7.144,0.587,0.719
O4-P113,O4,250,54.970,0.375,0.375,0.848,5.996,0.559,0.706
O4-P114,O4,250,50.795,0.375,0.375,0.848,5.995,0.559,0.706
O4-P115,O4,250,99.443,0.375,0.375,0.855,5.923,0.558,0.705
O4-P116,O4,250,100.000,0.375,0.375,0.866,5.889,0.555,0.704
O4-P117,O4,250,99.121,0.375,0.375,0.866,5.886,0.555,0.704
O4-P118,O4,250,93.217,0.375,0.375,0.866,5.885,0.555,0.704
O4-P119,O4,250,81.887,0.375,0.375,0.873,5.824,0.554,0.703
O4-P120,O4,250,83.148,0.375,0.375,0.873,5.824,0.554,0.703
O4-P121,O4,250,73.462,0.375,0.375,0.881,5.751,0.552,0.703
O4-P122,O4,250,95.103,0.375,0.375,0.890,5.675,0.550,0.697
O4-P574,O4,250,77.470,0.375,0.375,0.514,11.480,0.667,0.702
O4-P575,O4,250,72.854,0.375,0.375,0.541,10.686,0.655,0.687
O7-P150,O7,250,66.395,0.375,0.375,0.514,11.475,0.667,0.720
O7-P151,O7,250,69.651,0.375,0.375,0.515,11.442,0.667,0.719
O7-P152,O7,250,84.570,0.375,0.375,0.515,11.437,0.666,0.719
O7-P153,O7,250,80.594,0.375,0.375,0.515,11.432,0.666,0.718
O7-P154,O7,250,76.088,0.375,0.375,0.518,11.359,0.665,0.716
O7-P155,O7,250,72.422,0.375,0.375,0.520,11.297,0.664,0.716
O7-P156,O7,250,100.000,0.375,0.375,0.520,11.288,0.664,0.715
O7-P157,O7,250,100.000,0.375,0.375,0.522,11.229,0.663,0.714
O7-P158,O7,250,100.000,0.375,0.375,0.522,11.228,0.663,0.714
O7-P159,O7,250,100.000,0.375,0.375,0.523,11.202,0.663,0.714
O7-P160,O7,250,99.929,0.375,0.375,0.523,11.201,0.663,0.714
O7-P161,O7,250,100.000,0.375,0.375,0.526,11.113,0.662,0.712
O7-P238,O7,250,80.039,0.375,0.375,0.562,10.151,0.646,0.688
O7-P239,O7,250,82.781,0.375,0.375,0.562,10.150,0.646,0.688
O7-P240,O7,250,74.557,0.375,0.375,0.565,10.093,0.645,0.687
O8-P1,O8,250,39.731,0.375,0.375,0.832,6.149,0.563,0.694
O8-P2,O8,250,30.883,0.375,0.375,0.833,6.147,0.563,0.694
O9-P2016,O9,250,79.132,0.375,0.375,0.553,10.371,0.650,0.692
O9-P2793,O9,250,92.712,0.375,0.375,0.770,6.794,0.578,0.728
O9-P2794,O9,250,76.561,0.375,0.375,0.770,6.792,0.578,0.728
O9-P2795,O9,250,60.442,0.375,0.375,0.770,6.791,0.578,0.728
O9-P2796,O9,250,59.195,0.375,0.375,0.773,6.765,0.578,0.727
O9-P2797,O9,250,100.000,0.375,0.375,0.773,6.764,0.578,0.727
O9-P2798,O9,250,88.235,0.375,0.375,0.773,6.758,0.577,0.726
O9-P2799,O9,250,188.297,0.375,0.375,0.786,6.631,0.574,0.723
O9-P2800,O9,250,101.601,0.375,0.375,0.788,6.607,0.574,0.723
O9-P2801,O9,250,101.511,0.375,0.375,0.795,6.540,0.572,0.722
O9-P2802,O9,250,96.331,0.375,0.375,0.798,6.514,0.571,0.722
O9-P2803,O9,250,61.452,0.375,0.375,0.798,6.513,0.571,0.722
O9-P2804,O9,250,117.218,0.375,0.375,0.799,6.499,0.571,0.721
O9-P2805,O9,250,110.715,0.375,0.375,0.799,6.497,0.571,0.721
O9-P2806,O9,250,79.210,0.375,0.375,0.801,6.426,0.571,0.720
O9-P2807,O9,250,41.381,0.375,0.375,0.803,6.401,0.570,0.720
O9-P2808,O9,250,52.220,0.375,0.375,0.803,6.401,0.570,0.720
O9-P2809,O9,250,52.705,0.375,0.375,0.804,6.400,0.570,0.720
O9-P2810,O9,250,65.587,0.375,0.375,0.826,6.205,0.564,0.714
O9-P2811,O9,250,35.968,0.375,0.375,0.827,6.198,0.564,0.714
O9-P2812,O9,250,100.000,0.375,0.375,0.827,6.198,0.564,0.714
O9-P2813,O9,250,100.000,0.375,0.375,0.827,6.197,0.564,0.714
O9-P2814,O9,250,50.063,0.375,0.375,0.942,5.292,0.539,0.690
O9-P2815,O9,250,36.529,0.375,0.375,0.942,5.291,0.539,0.690
O9-P2816,O9,250,100.000,0.375,0.375,0.942,5.291,0.539,0.690
O9-P61,O9,280,189.757,0.375,0.375,0.606,9.506,0.630,0.783
O9-P62,O9,280,113.687,0.375,0.375,0.606,9.504,0.630,0.783
O9-P63,O9,280,113.687,0.375,0.375,0.606,9.503,0.630,0.783
O9-P64,O9,280,113.687,0.375,0.375,0.606,9.502,0.630,0.782
O9-P65,O9,280,113.687,0.375,0.375,0.606,9.501,0.630,0.782
O9-P66,O9,280,113.687,0.375,0.375,0.606,9.500,0.630,0.782
O9-P67,O9,280,113.687,0.375,0.375,0.607,9.499,0.630,0.782
O9-P68,O9,280,113.687,0.375,0.375,0.607,9.498,0.630,0.782
O9-P69,O9,280,105.077,0.375,0.375,0.607,9.497,0.630,0.782
O9-P70,O9,280,105.077,0.375,0.375,0.607,9.496,0.630,0.782
O9-P71,O9,280,105.077,0.375,0.375,0.607,9.496,0.630,0.782
O9-P72,O9,280,105.077,0.375,0.375,0.607,9.495,0.630,0.782
O9-P73,O9,280,105.077,0.375,0.375,0.607,9.494,0.630,0.782
O9-P74,O9,280,105.077,0.375,0.375,0.607,9.493,0.630,0.782
O9-P75,O9,280,105.077,0.375,0.375,0.607,9.492,0.630,0.782
O9-P76,O9,280,105.077,0.375,0.375,0.607,9.491,0.630,0.782
O9-P77,O9,280,105.077,0.375,0.375,0.607,9.490,0.630,0.782
