label,size_label,diameter_mm,length_m,S_LAID,Q31,V31_MODEL,V31_CALC,S_REQ
O1-P359,250 mm,220.6,89.151,0.00375,0.00920556,0.629763,0.629159,0.00605657
O2-P1184,315 mm,278,77.8037,0.0027,0.0209463,0.684422,0.684309,0.00344202
O3-P267,315 mm,278,53.5398,0.002701,0.020027,0.677004,0.676813,0.00354948
O3-P839,250 mm,220.6,52.4063,0.00375,0.0121856,0.677298,0.677202,0.00492829
O4-P1341,630 mm,555.8,38.6789,0.00125,0.0490768,0.624305,0.624374,0.00206194
O24-P180,250 mm,220.6,104.927,0.00375,0.0109163,0.658682,0.65825,0.00533347
O2-P611,250 mm,220.6,45.6708,0.00375,0.0164784,0.728596,0.728742,0.00403863
O24-P176,250 mm,220.6,91.6852,0.00375,0.0113389,0.665066,0.664786,0.00518835
O21-P79,355 mm,313.2,61.4281,0.0027,0.021488,0.687161,0.687069,0.00342087
O3-P331,250 mm,220.6,50.4619,0.00375,0.00944267,0.633869,0.633469,0.00594087
O4-P62,800 mm,705.8,35.3275,0.00085,0.0822717,0.612587,0.61263,0.00147305
O4-P102,710 mm,626.4,46.9149,0.001,0.0600271,0.602327,0.602392,0.00181889
O1-P17,1800 mm,1588.2,52.0105,0.00075,0.507745,0.900195,0.900136,0.000457918
O6-P76,355 mm,313.2,53.5553,0.0027,0.0202911,0.676137,0.676749,0.0035671
O1-P167,315 mm,278,58.9518,0.0027,0.0196192,0.673406,0.673236,0.00360049
O1-P157,355 mm,313.2,54.2429,0.0027,0.0246383,0.712127,0.711902,0.0031038
O2-P20,630 mm,555.8,58.262,0.00125,0.0657046,0.674398,0.674648,0.00166199
O4-P1031,250 mm,220.6,60.947,0.00375,0.0106012,0.653653,0.65322,0.00544922
O1-P30,1000 mm,882.4,54.4405,0.00075,0.128017,0.648857,0.648926,0.00111159
O3-P172,250 mm,220.6,54.4148,0.00375,0.0077188,0.600035,0.599697,0.00694052
O1-P1922,280 mm,247,63.8236,0.00375,0.0130784,0.687607,0.687476,0.00474809
O9-P35,500 mm,441.2,63.6141,0.00155,0.0332819,0.617357,0.617701,0.00263004
O4-P91,710 mm,626.4,26.1279,0.001,0.0625734,0.609088,0.609164,0.00176252
O2-P1186,315 mm,278,53.99,0.0027,0.0209222,0.684231,0.684115,0.00344471
O3-P333,250 mm,220.6,10.2284,0.00375,0.00904701,0.625483,0.626223,0.00613727
O3-P96,630 mm,555.8,51.7609,0.00125,0.0628652,0.666787,0.666921,0.00171573
O1-P180,280 mm,247,51.6999,0.00375,0.0184121,0.750655,0.750627,0.00374176
O4-P57,800 mm,705.8,43.7199,0.00085,0.0837844,0.615341,0.615608,0.00145314
O6-P60,355 mm,313.2,50.1689,0.0027,0.025762,0.720022,0.720034,0.00300972
O3-P23,560 mm,494.2,64.1076,0.00155,0.0222365,0.547276,0.547289,0.00372497
O1-P1007,1600 mm,1411.8,57.4411,0.00075,0.382824,0.841773,0.841879,0.000548496
O4-P52,800 mm,705.8,11.1399,0.00085,0.0840289,0.615854,0.616085,0.00144998
O1-P2442,800 mm,705.8,67.8667,0.00085,0.0762826,0.6003,0.60036,0.0015593
O9-P688,500 mm,441.2,54.2661,0.00155,0.0269749,0.583377,0.583447,0.00309069
O4-P41,900 mm,794.2,75.7053,0.00075,0.0943378,0.602103,0.602153,0.00136489
O1-P1026,1600 mm,1411.8,22.1428,0.00075,0.376704,0.838306,0.83824,0.000554855
O9-P28,500 mm,441.2,53.1187,0.00155,0.0335068,0.618537,0.618818,0.00261671
O10-P70,315 mm,278,58.0154,0.0027,0.016263,0.641887,0.64154,0.00411891
O1-P1009,1600 mm,1411.8,68.848,0.00075,0.38275,0.841727,0.841835,0.000548572
O3-P28,500 mm,441.2,57.803,0.00155,0.0166617,0.509718,0.509739,0.00454785
O9-P13,500 mm,441.2,56.9593,0.00155,0.0338039,0.620076,0.620282,0.00259935
O4-P1337,630 mm,555.8,26.5386,0.00125,0.0518984,0.63352,0.633851,0.0019767
O1-P1041,250 mm,220.6,65.1816,0.00375,0.0120095,0.674711,0.674691,0.0049793
O3-P127,315 mm,278,51.4466,0.0027,0.0206413,0.681985,0.681829,0.00347658
O3-P1419,355 mm,313.2,71.3014,0.0027,0.0115663,0.579896,0.579923,0.00551295
O4-P110,250 mm,220.6,59.8962,0.00375,0.00717235,0.587154,0.587643,0.00735499
O4-P1030,250 mm,220.6,68.3661,0.00375,0.0113273,0.664895,0.664608,0.00519221
O4-P11,900 mm,794.2,62.8093,0.00075,0.100726,0.612761,0.612829,0.00129915
O2-P65,250 mm,220.6,14.337,0.00375,0.0153273,0.716549,0.716575,0.00422356
O4-P86,800 mm,705.8,14.6621,0.00085,0.0650147,0.574591,0.574901,0.0017623
O6-P64,355 mm,313.2,75.284,0.0027,0.025253,0.716395,0.716394,0.00305126
O9-P1085,355 mm,313.2,66.7433,0.0027,0.0185765,0.660631,0.660979,0.00380891
O1-P1051,250 mm,220.6,14.9638,0.00375,0.010163,0.64624,0.645992,0.00562207
O1-P177,280 mm,247,66.0898,0.00375,0.0186497,0.752946,0.752995,0.00371093
O24-P39,250 mm,220.6,115.074,0.00375,0.00984466,0.64052,0.640559,0.00575727
O3-P133,280 mm,247,51.4365,0.00375,0.0200075,0.765899,0.765915,0.0035505
O2-P56,280 mm,247,58.4944,0.00375,0.0229269,0.790265,0.790479,0.00328116
O1-P104,250 mm,220.6,61.415,0.00375,0.0116024,0.668852,0.668744,0.00510328
O1-P2458,800 mm,705.8,15.4466,0.00085,0.0718503,0.590672,0.590744,0.00163193
O3-P91,630 mm,555.8,50.485,0.00125,0.0634889,0.668413,0.668644,0.00170353
O4-P85,800 mm,705.8,15.5358,0.00085,0.0653637,0.57552,0.575743,0.00175501
O9-P2341,250 mm,220.6,60.5453,0.00375,0.013344,0.692989,0.692864,0.00462735
O3-P2858,1000 mm,882.4,69.852,0.00075,0.114509,0.629645,0.62973,0.0012086
O2-P18,630 mm,555.8,60.0377,0.00125,0.0659873,0.675373,0.675401,0.00165689
O2-P689,1400 mm,1235.2,56.2728,0.000751,0.230835,0.742278,0.742311,0.00077243
O1-P32,1000 mm,882.4,58.6141,0.00075,0.127986,0.648816,0.648885,0.00111179
O1-P1507,1400 mm,1235.2,55.893,0.000751,0.353146,0.831698,0.831807,0.000569041
O9-P1111,355 mm,313.2,61.1417,0.0027,0.0183786,0.658682,0.659078,0.00383966
O2-P205,315 mm,278,60.4354,0.0027,0.0257749,0.718768,0.718916,0.0030113
O7-P155,250 mm,220.6,72.4215,0.00375,0.0112968,0.664447,0.664144,0.00520233
O3-P3142,900 mm,794.2,54.758,0.000751,0.107652,0.623873,0.624083,0.00123629
O4-P1333,710 mm,626.4,18.1592,0.001,0.0530272,0.582376,0.582451,0.00200032
O4-P1038,250 mm,220.6,62.1419,0.00375,0.00911701,0.626756,0.627525,0.0061013
O2-P211,280 mm,247,18.4788,0.00375,0.0215608,0.779405,0.779505,0.0033957
O1-P364,250 mm,220.6,71.5806,0.00375,0.00905026,0.625542,0.626283,0.00613558
O7-P2,315 mm,278,73.4822,0.0027,0.0186728,0.664823,0.664864,0.00372765
O1-P369,250 mm,220.6,68.4265,0.00375,0.00785029,0.602545,0.60249,0.00684917
O9-P2336,250 mm,220.6,69.784,0.00375,0.0145428,0.707624,0.707632,0.00436892
O2-P25,630 mm,555.8,77.5202,0.00125,0.0657015,0.674366,0.67464,0.00166205
O3-P262,355 mm,313.2,56.8894,0.002701,0.0240611,0.708056,0.707682,0.00315562
O2-P1176,355 mm,313.2,62.029,0.0027,0.0228172,0.697373,0.697935,0.00327635
O1-P2467,800 mm,705.8,61.773,0.000851,0.0711007,0.589253,0.589324,0.00164506
O3-P3145,900 mm,794.2,19.8436,0.000751,0.106974,0.623172,0.623037,0.00124211
O21-P852,250 mm,220.6,59.7066,0.00375,0.00843583,0.615074,0.614465,0.00647616
O2-P6,1400 mm,1235.2,61.3286,0.00075,0.319648,0.809784,0.809872,0.000609803
O2-P686,1400 mm,1235.2,20.128,0.00075,0.230882,0.741956,0.74199,0.000772313
O4-P47,800 mm,705.8,20.4205,0.00085,0.0850698,0.618009,0.618103,0.00143675
O3-P3148,900 mm,794.2,52.4641,0.000751,0.105354,0.620444,0.620517,0.00125628
O2-P66,250 mm,220.6,21.2882,0.00375,0.0153254,0.716528,0.716554,0.0042239
O2-P58,280 mm,247,21.7518,0.00375,0.0202306,0.767923,0.767943,0.0035265
O10-P147,315 mm,278,61.099,0.002701,0.0153508,0.631914,0.631948,0.00429885
O4-P48,800 mm,705.8,61.7546,0.00085,0.0844525,0.616736,0.616909,0.00144456
O9-P25,500 mm,441.2,22.3767,0.00155,0.0335094,0.618551,0.618831,0.00261655
O2-P694,1400 mm,1235.2,58.3811,0.00075,0.230742,0.741834,0.741868,0.000772662
O3-P2001,250 mm,220.6,22.4155,0.00375,0.00451838,0.515602,0.51543,0.0107339
O3-P2836,1000 mm,882.4,22.4212,0.00075,0.121609,0.639956,0.640042,0.00115505
O9-P1093,355 mm,313.2,62.3993,0.0027,0.0183974,0.658869,0.659259,0.00383671
O4-P7,900 mm,794.2,70.1415,0.00075,0.10083,0.612931,0.612999,0.00129814
O3-P269,315 mm,278,63.2362,0.002701,0.0199088,0.676,0.675811,0.00356404
O3-P41,250 mm,220.6,58.5259,0.00375,0.0057931,0.552823,0.55345,0.00873678
O21-P76,355 mm,313.2,23.1749,0.0027,0.0223321,0.694415,0.694039,0.0033271
O2-P190,355 mm,313.2,57.1633,0.0027,0.0300545,0.748023,0.748115,0.00271786
O1-P4,1800 mm,1588.2,23.3453,0.00075,0.507841,0.900233,0.900181,0.000457858
O3-P143,250 mm,220.6,62.6493,0.00375,0.0127868,0.685714,0.685512,0.00476503
O1-P1500,1400 mm,1235.2,23.7488,0.000751,0.356858,0.833975,0.834084,0.000564985
O2-P1192,250 mm,220.6,23.8135,0.00375,0.0127728,0.685525,0.685323,0.00476864
O1-P2453,800 mm,705.8,24.1132,0.00085,0.0721539,0.591346,0.591418,0.00162668
O3-P167,250 mm,220.6,24.1585,0.00375,0.00900205,0.624656,0.625382,0.00616066
O3-P156,250 mm,220.6,24.4729,0.00375,0.00944842,0.633967,0.633572,0.00593813
O3-P265,355 mm,313.2,25.3449,0.002701,0.0234446,0.702414,0.702959,0.00321385
O3-P168,250 mm,220.6,25.5513,0.00375,0.00886283,0.622051,0.622754,0.00623457
O1-P57,1000 mm,882.4,61.6563,0.00075,0.12596,0.646051,0.646116,0.00112508
O9-P2354,250 mm,220.6,56.2761,0.00375,0.0124543,0.681136,0.680965,0.00485332
O2-P213,280 mm,247,25.7711,0.00375,0.019401,0.760235,0.760269,0.003619
O1-P63,1000 mm,882.4,43.4778,0.00075,0.112318,0.626357,0.626441,0.00122642
O9-P2809,250 mm,220.6,52.7046,0.00375,0.00640011,0.569805,0.569237,0.00805757
O3-P169,250 mm,220.6,26.125,0.00375,0.00862011,0.617339,0.618086,0.00636903
O1-P1499,1400 mm,1235.2,26.319,0.00075,0.356923,0.833602,0.833711,0.000564915
O3-P121,355 mm,313.2,26.3971,0.0027,0.034352,0.772037,0.772138,0.00250555
O7-P9,280 mm,247,56.4908,0.00375,0.0162737,0.727805,0.727768,0.00406328
O1-P2452,800 mm,705.8,27.7857,0.00085,0.0722262,0.591507,0.591579,0.00162544
O9-P702,500 mm,441.2,26.9353,0.00155,0.0246394,0.569263,0.569054,0.00331826
O6-P78,315 mm,278,71.6028,0.0027,0.0199405,0.676175,0.675985,0.00356013
O2-P186,355 mm,313.2,27.7211,0.0027,0.0332053,0.766041,0.766091,0.00255588
O3-P2009,250 mm,220.6,65.3002,0.00375,0.0023045,0.422506,0.422577,0.0191927
O9-P2334,280 mm,247,59.7828,0.00375,0.0171771,0.737988,0.737779,0.00391703
O3-P142,250 mm,220.6,27.9582,0.00375,0.0129636,0.688074,0.687881,0.00471999
O2-P50,355 mm,313.2,27.9723,0.0027,0.0287068,0.739898,0.739774,0.00279945
O9-P2800,250 mm,220.6,101.601,0.00375,0.00660672,0.573643,0.574333,0.007854
O3-P3167,900 mm,794.2,28.0746,0.00075,0.10423,0.618557,0.618444,0.00126636
O4-P1339,630 mm,555.8,28.2711,0.00125,0.0514691,0.632237,0.632438,0.00198909
O1-P1921,280 mm,247,28.3582,0.00375,0.0131664,0.688736,0.688702,0.00472474
O4-P1344,630 mm,555.8,89.0633,0.00125,0.0489591,0.6239,0.623969,0.00206571
O2-P14,1400 mm,1235.2,67.5851,0.00075,0.314149,0.806073,0.806156,0.000617304
O21-P16,630 mm,555.8,56.882,0.00125,0.0494511,0.625586,0.625657,0.0020501
O21-P91,250 mm,220.6,99.9981,0.00375,0.011723,0.670537,0.670525,0.00506566
O3-P2841,1000 mm,882.4,28.9941,0.00075,0.121012,0.639108,0.639195,0.00115933
O3-P7,630 mm,555.8,47.5023,0.00125,0.0277724,0.533114,0.533142,0.00322711
O2-P2,1400 mm,1235.2,29.7906,0.00075,0.345325,0.826424,0.826533,0.000577864
O1-P1048,250 mm,220.6,46.3452,0.00375,0.0103406,0.649306,0.648955,0.00555028
O2-P1178,355 mm,313.2,30.1125,0.0027,0.0228162,0.697365,0.697927,0.00327645
O1-P69,1000 mm,882.4,30.189,0.00075,0.112268,0.626282,0.626367,0.00122683
O1-P1908,280 mm,247,30.3306,0.00375,0.0134856,0.693192,0.693089,0.0046426
O24-P21,355 mm,313.2,69.8893,0.0027,0.028983,0.741602,0.741517,0.00278205
O7-P154,250 mm,220.6,76.0882,0.00375,0.0113587,0.665354,0.665085,0.00518184
O2-P37,560 mm,494.2,30.6483,0.00155,0.0578639,0.71042,0.71062,0.00179072
O1-P39,1000 mm,882.4,33.2993,0.00075,0.126662,0.647015,0.647079,0.00112043
O4-P117,250 mm,220.6,99.121,0.00375,0.00588566,0.555082,0.555941,0.00862446
O3-P1476,250 mm,220.6,65.9701,0.00375,0.00628774,0.566726,0.566408,0.00817372
O21-P99,250 mm,220.6,29.4874,0.00375,0.0117131,0.670401,0.67038,0.0050687
O3-P144,250 mm,220.6,49.9318,0.00375,0.0125789,0.682874,0.682684,0.00481966
O3-P10,630 mm,555.8,65.0614,0.00125,0.0274038,0.531118,0.531126,0.00326226
O4-P1399,630 mm,555.8,65.1709,0.00125,0.0475247,0.618904,0.618964,0.00211296
O2-P63,280 mm,247,31.4418,0.00375,0.0185838,0.752315,0.752341,0.0037194
O2-P1194,250 mm,220.6,31.4716,0.00375,0.00993398,0.642155,0.6421,0.00571848
O9-P22,500 mm,441.2,63.8409,0.00155,0.0335951,0.618997,0.619254,0.00261151
O16-P12,280 mm,247,32.2468,0.00375,0.0162155,0.727119,0.727104,0.00407328
O3-P158,250 mm,220.6,32.3717,0.00375,0.00920473,0.629748,0.629144,0.00605699
O1-P375,250 mm,220.6,32.4013,0.00375,0.00754189,0.596531,0.595875,0.00706831
O11-P1,280 mm,247,46.9772,0.00375,0.014125,0.702022,0.701598,0.00448924
O4-P107,250 mm,220.6,32.8936,0.00375,0.00740962,0.592277,0.592968,0.00716773
O3-P273,315 mm,278,33.4855,0.002701,0.019549,0.672884,0.672722,0.00360949
O3-P2006,250 mm,220.6,33.5606,0.00375,0.00366792,0.485005,0.485074,0.0128077
O2-P603,1400 mm,1235.2,65.6046,0.00075,0.250556,0.758602,0.758684,0.000726857
O1-P997,1600 mm,1411.8,67.832,0.00075,0.3839,0.842407,0.842514,0.000547399
O1-P199,250 mm,220.6,34.0822,0.00375,0.0107698,0.656375,0.65593,0.00538642
O3-P1408,355 mm,313.2,34.1605,0.0027,0.0128709,0.596973,0.597611,0.00506069
O3-P1403,355 mm,313.2,34.2606,0.0027,0.016127,0.635758,0.636109,0.00424119
O3-P2,800 mm,705.8,34.3295,0.00085,0.04672,0.52449,0.524614,0.00228632
O2-P202,315 mm,278,47.8854,0.0027,0.0259121,0.719624,0.719782,0.00300167
O21-P41,560 mm,494.2,34.5272,0.00155,0.0401609,0.645113,0.645177,0.00233823
O2-P60,280 mm,247,34.5914,0.00375,0.0189555,0.755913,0.755994,0.00367252
O4-P90,710 mm,626.4,34.6485,0.001,0.0628311,0.609759,0.609837,0.00175706
O2-P46,355 mm,313.2,34.6798,0.0027,0.0295515,0.745035,0.74505,0.00274736
O3-P40,315 mm,278,77.7444,0.0027,0.00931865,0.550553,0.551196,0.00634403
O6-P72,355 mm,313.2,34.7423,0.0027,0.0206809,0.680401,0.680168,0.00351764
O4-P1335,710 mm,626.4,37.9471,0.001,0.0528909,0.581967,0.582042,0.00200431
O3-P295,280 mm,247,65.4972,0.00375,0.0142695,0.703927,0.703472,0.00445651
O3-P1473,250 mm,220.6,35.5519,0.00375,0.00662945,0.574224,0.574885,0.00783236
O21-P100,250 mm,220.6,35.8935,0.00375,0.0106368,0.654234,0.653796,0.00543579
O1-P174,280 mm,247,35.9092,0.00375,0.0191167,0.757494,0.757554,0.00365283
O9-P2811,250 mm,220.6,35.9675,0.00375,0.00619789,0.564197,0.564117,0.00826953
O3-P33,450 mm,397,88.0925,0.00205,0.0144823,0.547385,0.547403,0.0049326
O3-P1406,355 mm,313.2,36.0383,0.0027,0.0151186,0.624849,0.624932,0.00445853
O3-P261,355 mm,313.2,36.101,0.002701,0.0241341,0.708592,0.708234,0.00314893
O3-P252,355 mm,313.2,36.101,0.0027,0.0269768,0.728626,0.728442,0.00291711
O3-P3158,900 mm,794.2,36.1944,0.00075,0.10442,0.618825,0.618745,0.00126463
O16-P3,280 mm,247,36.2532,0.00375,0.0162304,0.727295,0.727274,0.00407072
O6-P55,355 mm,313.2,88.3642,0.0027,0.0267179,0.726844,0.726682,0.00293611
O2-P674,1400 mm,1235.2,36.5273,0.000751,0.231462,0.742826,0.742861,0.000770868
O9-P2815,250 mm,220.6,36.5287,0.00375,0.00529111,0.539281,0.539355,0.00941207
O2-P45,355 mm,313.2,36.595,0.0027,0.0295756,0.745178,0.745198,0.00274592
O3-P1417,355 mm,313.2,64.9682,0.0027,0.0119072,0.584655,0.584694,0.00538556
O3-P293,315 mm,278,65.9837,0.0027,0.0177244,0.656335,0.656047,0.00386892
O24-P34,280 mm,247,36.7946,0.00375,0.0160336,0.72495,0.725014,0.00410506
O4-P70,800 mm,705.8,37.185,0.00085,0.0768148,0.601421,0.601482,0.00155112
O3-P12,630 mm,555.8,69.5032,0.00125,0.0269733,0.528748,0.528744,0.00330448
O1-P84,280 mm,247,59.2736,0.00375,0.0204576,0.769952,0.76998,0.00350271
O9-P2794,250 mm,220.6,76.5613,0.00375,0.00679231,0.578291,0.5788,0.00768139
O1-P1021,1600 mm,1411.8,85.4735,0.00075,0.376707,0.838308,0.838242,0.000554851
O4-P113,250 mm,220.6,54.9703,0.00375,0.00599595,0.559324,0.558868,0.00849499
O3-P19,630 mm,555.8,75.2432,0.00125,0.0264882,0.526042,0.526025,0.00335359
O7-P238,250 mm,220.6,80.0387,0.00375,0.0101506,0.646023,0.645783,0.00562719
O4-P108,250 mm,220.6,69.3135,0.00375,0.00740934,0.592271,0.592962,0.00716794
O3-P146,250 mm,220.6,37.4942,0.00375,0.0124079,0.680482,0.680321,0.00486604
O2-P197,355 mm,313.2,37.6535,0.0027,0.0285058,0.738642,0.738494,0.00281234
O1-P2457,800 mm,705.8,37.6939,0.00085,0.0720703,0.591161,0.591233,0.00162812
O1-P85,280 mm,247,72.0669,0.00375,0.0203876,0.76933,0.769355,0.00350998
O3-P126,355 mm,313.2,37.8855,0.0027,0.0243689,0.710201,0.709899,0.00312768
O2-P16,1400 mm,1235.2,63.2099,0.00075,0.313315,0.805507,0.805588,0.000618462
O3-P248,355 mm,313.2,38.2874,0.0027,0.0289628,0.741478,0.74139,0.00278331
O3-P2457,250 mm,220.6,38.3704,0.00375,0.00623938,0.565372,0.565179,0.00822495
O3-P3151,900 mm,794.2,66.6559,0.00075,0.104986,0.619615,0.619634,0.00125955
O1-P138,1000 mm,882.4,138.489,0.00075,0.121429,0.639699,0.639786,0.00115634
O3-P245,355 mm,313.2,38.5125,0.0027,0.0295852,0.745235,0.745257,0.00274535
O3-P138,280 mm,247,38.5885,0.00375,0.0193967,0.760194,0.760229,0.0036195
O3-P154,250 mm,220.6,48.1269,0.00375,0.00972009,0.638452,0.63839,0.00581256
O2-P44,355 mm,313.2,38.9631,0.0027,0.0296064,0.745361,0.745388,0.00274409
O2-P1188,315 mm,278,71.4938,0.0027,0.0194101,0.671565,0.671421,0.00362749
O2-P40,355 mm,313.2,39.253,0.0027,0.0316779,0.757616,0.757633,0.00262978
O2-P1175,355 mm,313.2,39.2808,0.0027,0.0228282,0.697461,0.698023,0.00327523
O1-P126,1000 mm,882.4,39.5486,0.00075,0.121438,0.639713,0.6398,0.00115628
O1-P1918,280 mm,247,86.5275,0.00375,0.013204,0.689214,0.689224,0.00471486
O3-P2848,1000 mm,882.4,39.8265,0.00075,0.115722,0.631444,0.63153,0.00119901
O4-P79,800 mm,705.8,39.9602,0.00085,0.0662364,0.577763,0.57783,0.00173712
O1-P139,1000 mm,882.4,39.9868,0.00075,0.121419,0.639686,0.639773,0.00115641
O1-P100,250 mm,220.6,40.0005,0.00375,0.0120509,0.675324,0.675284,0.00496718
O21-P5,630 mm,555.8,53.1672,0.00125,0.0503529,0.628639,0.628716,0.00202225
O3-P3156,900 mm,794.2,40.224,0.00075,0.104517,0.61896,0.618896,0.00126376
O9-P33,500 mm,441.2,52.5443,0.00155,0.0332843,0.61737,0.617713,0.0026299
O6-P68,355 mm,313.2,66.5097,0.0027,0.0242569,0.709389,0.709059,0.00313776
O1-P141,1000 mm,882.4,72.8804,0.00075,0.120692,0.638651,0.638738,0.00116164
O1-P2456,800 mm,705.8,40.8378,0.00085,0.072152,0.591342,0.591414,0.00162672
O1-P46,1000 mm,882.4,40.8803,0.00075,0.126566,0.646884,0.646947,0.00112107
O2-P47,355 mm,313.2,40.9449,0.0027,0.0290867,0.742236,0.742167,0.00277562
O3-P3159,900 mm,794.2,41.2072,0.00075,0.104372,0.618758,0.618669,0.00126506
O3-P2818,1000 mm,882.4,41.2627,0.00075,0.124486,0.644018,0.644078,0.00113501
O4-P49,800 mm,705.8,66.1094,0.00085,0.0844144,0.616657,0.616835,0.00144504
O1-P97,250 mm,220.6,41.9762,0.00375,0.0121369,0.676588,0.676511,0.00494226
O1-P1050,250 mm,220.6,41.9987,0.00375,0.0102477,0.647713,0.647411,0.00558752
O9-P47,500 mm,441.2,76.5874,0.00155,0.0328726,0.615926,0.615653,0.00265477
O2-P592,1400 mm,1235.2,42.5364,0.00075,0.252716,0.760366,0.760452,0.000722275
O3-P72,630 mm,555.8,61.7352,0.00125,0.065547,0.674165,0.674227,0.00166486
O1-P20,1800 mm,1588.2,42.6998,0.00075,0.507625,0.900146,0.900079,0.000457995
O3-P266,315 mm,278,42.7699,0.002701,0.0201839,0.678323,0.678134,0.00353043
O1-P1911,280 mm,247,42.7579,0.00375,0.0134469,0.692636,0.692562,0.00465234
O4-P1336,630 mm,555.8,42.9285,0.00125,0.0521902,0.635012,0.634806,0.00196838
O1-P173,280 mm,247,43.1938,0.00375,0.0191205,0.75753,0.75759,0.00365237
O3-P152,250 mm,220.6,43.3491,0.00375,0.0108783,0.658089,0.657651,0.00534705
O24-P28,355 mm,313.2,43.5841,0.0027,0.0271222,0.729616,0.729423,0.00290661
O9-P706,500 mm,441.2,43.6833,0.00155,0.0240945,0.565351,0.565536,0.00337741
O4-P1338,630 mm,555.8,43.9327,0.00125,0.0516463,0.632769,0.633022,0.00198395
O3-P272,315 mm,278,43.9392,0.002701,0.0195677,0.673049,0.672885,0.00360708
O9-P43,500 mm,441.2,76.5102,0.00155,0.0330674,0.616218,0.616631,0.00264293
O3-P1461,250 mm,220.6,73.366,0.00375,0.00671016,0.576261,0.576835,0.00775665
O3-P153,250 mm,220.6,44.1355,0.00375,0.010591,0.653488,0.653056,0.00545305
O1-P3,1800 mm,1588.2,44.5704,0.00075,0.507841,0.900233,0.900181,0.000457858
O9-P1122,355 mm,313.2,45.3652,0.0027,0.0183704,0.6586,0.658998,0.00384096
O9-P1106,355 mm,313.2,44.86,0.0027,0.0183849,0.658744,0.659139,0.00383867
O4-P101,710 mm,626.4,44.9781,0.001,0.0600481,0.602384,0.602449,0.0018184
O1-P28,1000 mm,882.4,45.0864,0.00075,0.128098,0.648967,0.649036,0.00111107
O3-P115,450 mm,397,45.1222,0.00205,0.0353871,0.700211,0.700039,0.00246792
O21-P71,450 mm,397,45.1736,0.00205,0.0303854,0.672308,0.672429,0.00275752
O3-P150,250 mm,220.6,45.725,0.00375,0.0115712,0.668411,0.668279,0.00511315
O1-P1932,250 mm,220.6,73.9472,0.00375,0.00950496,0.634918,0.634585,0.00591141
O3-P149,250 mm,220.6,46.0156,0.00375,0.011801,0.671684,0.671669,0.00504173
O2-P4,1400 mm,1235.2,46.1796,0.00075,0.319817,0.809896,0.809985,0.000609578
O24-P27,355 mm,313.2,46.2218,0.0027,0.0276806,0.733341,0.73314,0.00286736
O2-P54,355 mm,313.2,46.2385,0.0027,0.0278046,0.734153,0.733955,0.00285887
O3-P3147,900 mm,794.2,46.3946,0.000751,0.105406,0.620324,0.620599,0.00125581
O15-P9,250 mm,220.6,46.3977,0.00375,0.00164582,0.381857,0.381662,0.025938
O4-P1334,710 mm,626.4,46.6231,0.001,0.0529147,0.582039,0.582113,0.00200361
O1-P2463,800 mm,705.8,46.6829,0.000851,0.0712968,0.589692,0.589764,0.0016416
O1-P1934,250 mm,220.6,90.8701,0.00375,0.0089961,0.624546,0.62527,0.00616377
O3-P148,250 mm,220.6,46.8953,0.00375,0.0120855,0.675834,0.675778,0.00495712
O3-P151,250 mm,220.6,47.125,0.00375,0.0111484,0.662237,0.661869,0.00525239
O4-P53,800 mm,705.8,47.1834,0.00085,0.0839929,0.615778,0.616015,0.00145045
O3-P46,250 mm,220.6,48.7558,0.00375,0.0043971,0.510437,0.511388,0.0109821
O3-P157,250 mm,220.6,47.2421,0.00375,0.00944159,0.633851,0.633449,0.00594138
O3-P26,560 mm,494.2,72.0255,0.00155,0.0182637,0.517241,0.517311,0.00437708
O7-P11,280 mm,247,65.3676,0.00375,0.0153183,0.716868,0.716566,0.00423757
O24-P37,250 mm,220.6,47.3907,0.00375,0.0102454,0.647673,0.647373,0.00558846
O2-P8,1400 mm,1235.2,70.4407,0.00075,0.317968,0.808656,0.808742,0.000612068
O1-P372,250 mm,220.6,47.5218,0.00375,0.0078092,0.601769,0.601621,0.0068774
O3-P260,355 mm,313.2,47.5664,0.0027,0.0264698,0.72511,0.72498,0.00295468
O6-P73,355 mm,313.2,75.1874,0.0027,0.0205812,0.679592,0.679299,0.00353011
O9-P40,500 mm,441.2,68.3397,0.00155,0.0332747,0.617319,0.617665,0.00263047
O2-P600,1400 mm,1235.2,47.9609,0.00075,0.250936,0.758913,0.758996,0.000726046
O3-P2864,250 mm,220.6,48.2258,0.00375,0.00725953,0.589071,0.589616,0.0072848
O1-P1498,1400 mm,1235.2,52.18,0.00075,0.357057,0.833684,0.833793,0.00056477
O4-P1340,630 mm,555.8,39.2734,0.00125,0.0502692,0.628358,0.628434,0.0020248
O3-P159,250 mm,220.6,49.0973,0.00375,0.00911579,0.626734,0.627502,0.00610192
O1-P198,250 mm,220.6,49.1371,0.00375,0.0108787,0.658095,0.657657,0.00534692
O1-P186,280 mm,247,49.2105,0.00375,0.015748,0.721759,0.721685,0.00415648
O1-P162,355 mm,313.2,86.0136,0.0027,0.0240293,0.707723,0.707344,0.00315855
O3-P147,250 mm,220.6,49.4958,0.00375,0.0122107,0.677662,0.677557,0.00492115
O4-P100,710 mm,626.4,49.5679,0.001,0.0601312,0.602608,0.602674,0.0018165
O2-P49,355 mm,313.2,49.5799,0.0027,0.0287073,0.739901,0.739777,0.00279942
O2-P684,1400 mm,1235.2,49.5879,0.000751,0.230884,0.74232,0.742354,0.00077231
O1-P183,280 mm,247,49.819,0.00375,0.0160475,0.725117,0.725174,0.00410261
O9-P38,500 mm,441.2,73.5658,0.00155,0.0332771,0.617331,0.617677,0.00263033
O1-P1914,280 mm,247,49.8677,0.00375,0.013411,0.692116,0.692071,0.00466146
O9-P2814,250 mm,220.6,50.0634,0.00375,0.00529153,0.539293,0.539367,0.00941146
O1-P1912,280 mm,247,50.1291,0.00375,0.0134294,0.692383,0.692323,0.00465678
O1-P1517,1400 mm,1235.2,50.5074,0.00075,0.35261,0.830956,0.831065,0.000569633
O9-P1178,315 mm,278,50.7506,0.0027,0.0177225,0.656318,0.656029,0.00386921
O3-P257,355 mm,313.2,50.7827,0.0027,0.0265542,0.725702,0.725561,0.00294833
O8-P2,250 mm,220.6,30.8827,0.00375,0.006147,0.562807,0.562808,0.008325
O4-P1418,630 mm,555.8,76.0334,0.001251,0.0467935,0.61646,0.616545,0.00213812
O1-P171,315 mm,278,63.2577,0.0027,0.0195852,0.673108,0.672942,0.00360484
O2-P19,630 mm,555.8,50.9956,0.00125,0.0657051,0.674402,0.674649,0.00166199
O4-P89,710 mm,626.4,51.1882,0.001,0.0632695,0.610812,0.610975,0.00174787
O3-P1433,315 mm,278,87.1985,0.0027,0.0095338,0.554947,0.55474,0.00622828
O2-P35,630 mm,555.8,51.9147,0.00125,0.0580821,0.653085,0.653171,0.00181782
O24-P24,355 mm,313.2,51.6076,0.0027,0.0279066,0.734817,0.734623,0.00285194
O4-P66,800 mm,705.8,53.2807,0.00085,0.0787668,0.605477,0.605545,0.00152201
O1-P1514,1400 mm,1235.2,73.7585,0.000751,0.352612,0.831369,0.831478,0.000569631
O1-P165,355 mm,313.2,52.14,0.0027,0.0230106,0.698921,0.699468,0.00325671
O15-P4,250 mm,220.6,52.1931,0.00375,0.00173317,0.38782,0.387717,0.0247548
O9-P7,500 mm,441.2,52.214,0.00155,0.0341703,0.621944,0.622073,0.00257834
O3-P141,250 mm,220.6,52.2254,0.00375,0.0131822,0.690925,0.690763,0.00466607
O3-P3161,900 mm,794.2,52.2321,0.00075,0.104315,0.618676,0.618578,0.00126559
O2-P1197,250 mm,220.6,53.0958,0.00375,0.00838783,0.614083,0.61351,0.00650483
O1-P2462,800 mm,705.8,73.0254,0.00085,0.0714116,0.589694,0.589766,0.00163958
O3-P2837,1000 mm,882.4,53.5538,0.00075,0.121607,0.639952,0.640039,0.00115507
O9-P2347,250 mm,220.6,53.5942,0.00375,0.0126423,0.683747,0.683551,0.00480281
O6-P82,315 mm,278,83.4534,0.0027,0.0194463,0.671885,0.671736,0.00362279
O9-P1102,355 mm,313.2,53.7231,0.0027,0.0183879,0.658775,0.659168,0.0038382
O9-P2343,250 mm,220.6,53.7301,0.00375,0.0133416,0.692959,0.692833,0.00462791
O2-P1190,280 mm,247,53.7996,0.00375,0.0182833,0.749394,0.74933,0.00375884
O2-P59,280 mm,247,53.8243,0.00375,0.0201065,0.766802,0.766819,0.00353976
O4-P5,900 mm,794.2,53.9403,0.00075,0.101174,0.613487,0.613556,0.00129484
O10-P61,315 mm,278,74.59,0.0027,0.0163671,0.642987,0.642613,0.00409962
O6-P58,355 mm,313.2,77.3367,0.0027,0.0260023,0.721774,0.721728,0.00299068
O3-P274,315 mm,278,54.4752,0.0027,0.0195125,0.67247,0.672312,0.0036142
O2-P216,280 mm,247,54.5636,0.00375,0.0171614,0.737819,0.73761,0.00391942
O1-P1907,280 mm,247,54.6278,0.00375,0.013487,0.693211,0.693107,0.00464226
O1-P366,250 mm,220.6,54.7512,0.00375,0.00829663,0.612172,0.611684,0.00656018
O2-P605,1400 mm,1235.2,72.6732,0.00075,0.250141,0.758262,0.758343,0.000727746
O3-P3150,900 mm,794.2,55.155,0.000751,0.105172,0.620182,0.620233,0.00125789
O1-P358,250 mm,220.6,79.3948,0.00375,0.00926869,0.630874,0.630316,0.00602519
O9-P2339,250 mm,220.6,55.81,0.00375,0.0133661,0.693268,0.693149,0.00462214
O1-P2,1800 mm,1588.2,55.8885,0.00075,0.507841,0.900234,0.900182,0.000457857
O1-P82,900 mm,794.2,61.4779,0.00075,0.0962079,0.605285,0.60534,0.00134478
O1-P374,250 mm,220.6,56.2579,0.00375,0.00755025,0.5967,0.596057,0.00706213
O3-P2000,250 mm,220.6,50.4129,0.00375,0.00463525,0.519535,0.519245,0.0105067
O1-P2471,800 mm,705.8,56.3906,0.000851,0.0707897,0.588554,0.588625,0.00165059
O2-P680,1400 mm,1235.2,56.728,0.00075,0.231066,0.742117,0.742152,0.000771854
O3-P2833,1000 mm,882.4,57.2181,0.00075,0.121951,0.640438,0.640525,0.00115263
O9-P705,500 mm,441.2,80.5119,0.00155,0.0241661,0.565764,0.566002,0.00336949
O12-P2,250 mm,220.6,31.9144,0.00375,0.00879965,0.620846,0.62155,0.00626887
O3-P1454,250 mm,220.6,58.5231,0.00375,0.00702601,0.583841,0.584285,0.00747662
O16-P8,280 mm,247,58.9538,0.00375,0.0162237,0.727216,0.727197,0.00407187
O1-P1047,250 mm,220.6,49.4568,0.00375,0.0115412,0.667985,0.667831,0.00512271
O2-P51,355 mm,313.2,59.0854,0.0027,0.0287033,0.739876,0.739752,0.00279967
O2-P1172,355 mm,313.2,59.103,0.0027,0.0229539,0.698469,0.69902,0.00326244
O9-P2796,250 mm,220.6,59.1951,0.00375,0.00676495,0.57762,0.578148,0.00770626
O2-P3,1400 mm,1235.2,59.3492,0.00075,0.319817,0.809897,0.809985,0.000609577
O1-P40,1000 mm,882.4,59.4309,0.00075,0.126661,0.647014,0.647078,0.00112044
O1-P51,1000 mm,882.4,60.3401,0.00075,0.126339,0.646571,0.646636,0.00112257
O2-P593,1400 mm,1235.2,59.6314,0.00075,0.252093,0.759858,0.759943,0.000723591
O2-P602,1400 mm,1235.2,59.8479,0.00075,0.250603,0.758641,0.758723,0.000726756
O3-P1458,250 mm,220.6,80.0155,0.00375,0.00692003,0.581365,0.581816,0.00756782
O6-P70,355 mm,313.2,72.9018,0.0027,0.0238577,0.705455,0.706039,0.0031745
O3-P88,630 mm,555.8,60.4377,0.001251,0.0638177,0.669463,0.669747,0.00169719
O3-P97,630 mm,555.8,61.3637,0.00125,0.0625053,0.665835,0.665919,0.00172289
O9-P164,280 mm,247,60.8737,0.00375,0.0140524,0.701051,0.700649,0.00450596
O2-P33,630 mm,555.8,61.0835,0.00125,0.0610676,0.661788,0.661865,0.00175228
O3-P1448,250 mm,220.6,80.1374,0.00375,0.00734453,0.590901,0.591521,0.00721793
O3-P2011,250 mm,220.6,61.3485,0.00375,0.00227636,0.420951,0.42102,0.0194026
O3-P2808,1000 mm,882.4,61.4834,0.00075,0.126127,0.646282,0.646345,0.00112398
O4-P104,250 mm,220.6,62.7311,0.00375,0.0080581,0.607006,0.606825,0.00671073
O21-P44,560 mm,494.2,61.9994,0.00155,0.0398445,0.643734,0.643795,0.00235229
O2-P184,355 mm,313.2,62.2767,0.0027,0.034158,0.771041,0.771132,0.00251377
O1-P96,280 mm,247,62.3013,0.00375,0.0176156,0.74264,0.742448,0.00385175
O1-P1023,1600 mm,1411.8,62.3195,0.00075,0.376706,0.838307,0.838241,0.000554852
O2-P30,630 mm,555.8,62.4478,0.00125,0.0614916,0.662991,0.66307,0.00174347
O4-P103,710 mm,626.4,62.5485,0.001,0.0599853,0.602214,0.602279,0.00181985
O4-P105,250 mm,220.6,62.6003,0.00375,0.00770418,0.599751,0.599384,0.00695086
O2-P212,280 mm,247,62.6684,0.00375,0.0213136,0.777342,0.777424,0.00341849
O15-P7,250 mm,220.6,62.8007,0.00375,0.0017029,0.385779,0.385644,0.0251513
O3-P2867,250 mm,220.6,62.8286,0.00375,0.00692829,0.58156,0.58201,0.00756061
O9-P163,280 mm,247,62.9571,0.00375,0.0140529,0.701058,0.700656,0.00450584
O21-P89,250 mm,220.6,63.0224,0.00375,0.0119898,0.674417,0.674407,0.00498512
O1-P195,250 mm,220.6,84.2027,0.00375,0.0147693,0.710266,0.71027,0.0043252
O4-P106,250 mm,220.6,63.7503,0.00375,0.00749605,0.59407,0.594872,0.00710238
O3-P251,355 mm,313.2,63.8902,0.0027,0.0283041,0.737368,0.737201,0.00282546
O24-P29,355 mm,313.2,64.1562,0.0027,0.0270283,0.728977,0.72879,0.00291338
O2-P43,355 mm,313.2,64.386,0.0027,0.0301136,0.748385,0.748471,0.00271447
O9-P168,250 mm,220.6,65.2115,0.00375,0.0129139,0.687415,0.687218,0.00473252
O3-P1435,315 mm,278,64.2101,0.0027,0.00951202,0.554639,0.554384,0.00623977
O2-P214,280 mm,247,64.7702,0.00375,0.0174236,0.740625,0.740419,0.0038799
O2-P198,355 mm,313.2,65.0957,0.0027,0.0279749,0.735259,0.735068,0.00284734
O2-P57,280 mm,247,65.4405,0.00375,0.0214577,0.778549,0.778641,0.00340512
O2-P206,315 mm,278,65.55,0.0027,0.0240328,0.707347,0.707381,0.00314464
O9-P2810,250 mm,220.6,65.5867,0.00375,0.00620477,0.564392,0.564294,0.0082621
O21-P98,250 mm,220.6,65.7018,0.00375,0.0117137,0.670408,0.670388,0.00506854
O3-P3153,900 mm,794.2,65.846,0.000751,0.104726,0.619561,0.619532,0.00126188
O1-P71,1000 mm,882.4,66.178,0.00075,0.112235,0.626231,0.626316,0.00122711
O3-P1446,250 mm,220.6,66.3007,0.00375,0.0076906,0.599487,0.599093,0.0069605
O9-P1108,355 mm,313.2,66.3879,0.0027,0.0183837,0.658732,0.659127,0.00383886
O1-P1036,1600 mm,1411.8,66.7272,0.00075,0.371146,0.834685,0.834892,0.000560803
O21-P63,450 mm,397,66.7512,0.00205,0.0310443,0.676205,0.676287,0.00271414
O1-P2451,800 mm,705.8,66.7631,0.00085,0.0746228,0.596762,0.596815,0.00158554
O3-P1425,315 mm,278,67.1377,0.0027,0.00957099,0.55547,0.555346,0.00620878
O3-P136,280 mm,247,80.2874,0.00375,0.0196598,0.762682,0.762703,0.00358917
O1-P1516,1400 mm,1235.2,67.2944,0.00075,0.352611,0.830957,0.831066,0.000569632
O3-P131,280 mm,247,80.5693,0.00375,0.0201617,0.767302,0.76732,0.00353384
O4-P114,250 mm,220.6,50.7952,0.00375,0.0059955,0.559313,0.558856,0.00849552
O3-P18,630 mm,555.8,67.8679,0.00125,0.0266142,0.526749,0.526735,0.00334067
O2-P62,280 mm,247,67.9173,0.00375,0.0188282,0.754164,0.754752,0.00368834
O2-P195,355 mm,313.2,68.3173,0.0027,0.029038,0.741938,0.741862,0.00277863
O21-P39,560 mm,494.2,68.6741,0.00155,0.040175,0.645174,0.645239,0.0023376
O1-P155,355 mm,313.2,68.7366,0.0027,0.0246427,0.712158,0.711934,0.00310342
O6-P81,315 mm,278,68.8327,0.0027,0.0195983,0.673223,0.673055,0.00360316
O3-P3202,900 mm,794.2,69.1317,0.00075,0.103242,0.616722,0.616878,0.00127538
O4-P1036,250 mm,220.6,101.098,0.00375,0.0093922,0.63301,0.63256,0.00596501
O2-P221,250 mm,220.6,69.4532,0.00375,0.0112314,0.663479,0.663145,0.00522423
O9-P29,500 mm,441.2,69.7065,0.00155,0.0333178,0.617546,0.61788,0.0026279
O24-P171,250 mm,220.6,69.9272,0.00375,0.0126773,0.684227,0.684028,0.00479357
O1-P181,280 mm,247,69.9523,0.00375,0.0184047,0.750583,0.750554,0.00374272
O3-P145,250 mm,220.6,51.5857,0.00375,0.0125065,0.681868,0.681687,0.00483913
O1-P151,355 mm,313.2,70.5835,0.0027,0.0247259,0.712746,0.712548,0.00309615
O1-P442,900 mm,794.2,70.6729,0.00075,0.0887951,0.592314,0.592387,0.00142919
O1-P72,1000 mm,882.4,70.7202,0.00075,0.112172,0.626137,0.626222,0.00122763
O2-P39,355 mm,313.2,71.1421,0.0027,0.0324634,0.762016,0.762041,0.00259075
O2-P612,250 mm,220.6,32.3517,0.00375,0.016478,0.728592,0.728738,0.00403868
O1-P1518,1400 mm,1235.2,71.447,0.00075,0.352112,0.830649,0.830758,0.000570185
O9-P2802,250 mm,220.6,96.331,0.00375,0.00651397,0.571235,0.572061,0.00794384
O2-P48,355 mm,313.2,71.7044,0.0027,0.0290863,0.742233,0.742165,0.00277564
O21-P52,560 mm,494.2,71.7532,0.00155,0.0382995,0.636833,0.636912,0.00242414
O4-P2,900 mm,794.2,87.6149,0.00075,0.101358,0.613784,0.613853,0.00129308
O1-P365,250 mm,220.6,72.0196,0.00375,0.00830489,0.612347,0.61185,0.00655512
O1-P70,1000 mm,882.4,100,0.00075,0.112251,0.626255,0.62634,0.00122697
O1-P1027,1600 mm,1411.8,71.1575,0.00075,0.371467,0.834852,0.835087,0.000560455
O1-P1930,250 mm,220.6,69.3126,0.00375,0.0103673,0.64976,0.649397,0.00553968
O1-P2461,800 mm,705.8,73.0167,0.00085,0.0715536,0.590011,0.590083,0.00163709
O6-P85,315 mm,278,88.3006,0.002701,0.0188839,0.666887,0.66686,0.00369816
O4-P575,250 mm,220.6,72.8536,0.00375,0.0106864,0.655038,0.654594,0.00541723
O21-P850,250 mm,220.6,91.1848,0.00375,0.00861934,0.617323,0.618071,0.00636946
O1-P2448,800 mm,705.8,100,0.000851,0.0751978,0.598255,0.59831,0.00157632
O9-P1116,355 mm,313.2,72.8591,0.0027,0.0183751,0.658647,0.659044,0.00384021
O15-P3,280 mm,247,74.4095,0.00375,0.00463686,0.513226,0.513408,0.0109053
O1-P2443,800 mm,705.8,74.1546,0.00085,0.0760978,0.599909,0.599968,0.00156217
O2-P609,250 mm,220.6,74.5699,0.00375,0.0164798,0.728611,0.728756,0.00403841
O1-P178,280 mm,247,75.4039,0.00375,0.0185419,0.751912,0.751924,0.00372481
O3-P1451,250 mm,220.6,27.6519,0.00375,0.00711353,0.585837,0.5863,0.0074033
O2-P52,355 mm,313.2,74.8469,0.0027,0.0280903,0.736003,0.735819,0.00283961
O2-P188,355 mm,313.2,74.856,0.0027,0.0312925,0.755403,0.755424,0.00264975
O1-P1002,1600 mm,1411.8,74.8597,0.00075,0.383095,0.841933,0.842039,0.000548219
O4-P59,800 mm,705.8,75.0291,0.00085,0.0826804,0.613468,0.613439,0.0014676
O4-P1343,630 mm,555.8,76.0646,0.00125,0.0489759,0.623958,0.624027,0.00206517
O1-P1005,1600 mm,1411.8,75.0991,0.00075,0.383058,0.841911,0.842018,0.000548256
O3-P118,355 mm,313.2,84.9056,0.0027,0.0343753,0.772156,0.772258,0.00250457
O4-P73,800 mm,705.8,75.8784,0.00085,0.0762859,0.600307,0.600367,0.00155925
O3-P140,280 mm,247,76.0874,0.00375,0.0191382,0.757703,0.757761,0.00365023
O9-P2338,250 mm,220.6,76.1027,0.00375,0.0133862,0.693522,0.693408,0.00461741
O3-P1401,355 mm,313.2,76.4546,0.0027,0.0161285,0.635773,0.636125,0.00424089
O24-P32,280 mm,247,88.9829,0.00375,0.0163727,0.728964,0.728892,0.00404642
O2-P608,280 mm,247,100,0.00375,0.018612,0.752586,0.752622,0.00371576
O3-P275,315 mm,278,76.9314,0.0027,0.0193036,0.670616,0.670489,0.00364148
O9-P15,500 mm,441.2,77.0518,0.00155,0.0338029,0.620071,0.620277,0.00259941
O9-P157,280 mm,247,85.1035,0.00375,0.0144011,0.705636,0.705164,0.00442725
O24-P172,250 mm,220.6,77.3861,0.00375,0.0126156,0.68338,0.683186,0.00480989
O21-P83,250 mm,220.6,78.7701,0.00375,0.0135423,0.695469,0.695404,0.00458121
O3-P1413,355 mm,313.2,76.3485,0.0027,0.0124297,0.591731,0.591798,0.0052034
O9-P700,500 mm,441.2,77.5586,0.00155,0.0247264,0.569741,0.56961,0.00330905
O2-P601,1400 mm,1235.2,77.5549,0.00075,0.250845,0.758838,0.758921,0.000726241
O2-P217,280 mm,247,77.7043,0.00375,0.0171111,0.737273,0.737066,0.00392715
O9-P2352,250 mm,220.6,77.7187,0.00375,0.0124962,0.681724,0.681546,0.00484192
O1-P11,1800 mm,1588.2,77.7512,0.00075,0.507778,0.900208,0.900152,0.000457897
O3-P2865,250 mm,220.6,100,0.00375,0.00698482,0.582886,0.583329,0.00751174
O2-P1182,355 mm,313.2,78.0466,0.0027,0.0219726,0.691382,0.691101,0.00336616
O1-P2431,800 mm,705.8,78.1668,0.000851,0.0771884,0.602465,0.602528,0.00154544
O9-P697,500 mm,441.2,78.337,0.00155,0.0259903,0.57728,0.577509,0.00318187
O4-P574,250 mm,220.6,77.47,0.00375,0.0114804,0.667116,0.666922,0.00514218
O3-P2839,1000 mm,882.4,78.631,0.00075,0.121061,0.639178,0.639265,0.00115897
O9-P2808,250 mm,220.6,52.2197,0.00375,0.00640054,0.569816,0.569247,0.00805712
O3-P14,630 mm,555.8,80.2533,0.00125,0.0268802,0.528232,0.528225,0.00331377
O7-P152,250 mm,220.6,84.5697,0.00375,0.011437,0.666492,0.666269,0.00515622
O2-P61,280 mm,247,78.9181,0.00375,0.0189042,0.755406,0.755495,0.00367887
O1-P175,280 mm,247,79.4542,0.00375,0.0189158,0.755521,0.755608,0.00367743
O3-P2831,1000 mm,882.4,79.5884,0.00075,0.121952,0.64044,0.640527,0.00115262
O1-P159,355 mm,313.2,95.1728,0.0027,0.0245371,0.711407,0.711151,0.00311271
O3-P3157,900 mm,794.2,79.6661,0.00075,0.104514,0.618957,0.618893,0.00126378
O3-P15,630 mm,555.8,79.7151,0.00125,0.0267831,0.527692,0.527683,0.00332352
O3-P1999,250 mm,220.6,55.6943,0.00375,0.00466466,0.520607,0.520193,0.0104512
O2-P596,1400 mm,1235.2,79.8352,0.00075,0.251768,0.759593,0.759677,0.000724278
O1-P1012,1600 mm,1411.8,79.8814,0.00075,0.37838,0.839044,0.839242,0.000553093
O21-P80,355 mm,313.2,80.0147,0.0027,0.0213252,0.685708,0.685696,0.0034398
O3-P5,630 mm,555.8,80.0578,0.00125,0.0318784,0.554227,0.554293,0.00288796
O21-P17,630 mm,555.8,80.1256,0.00125,0.0494495,0.62558,0.625652,0.00205015
O3-P1436,280 mm,247,80.9838,0.00375,0.00886486,0.617582,0.618222,0.00639629
O9-P1088,355 mm,313.2,107.268,0.0027,0.0184034,0.658928,0.659317,0.00383577
O3-P1412,355 mm,313.2,80.7119,0.0027,0.0126646,0.594565,0.594913,0.00512624
O3-P30,500 mm,441.2,80.7569,0.00155,0.0166218,0.509371,0.50939,0.00455681
O3-P3199,900 mm,794.2,111.374,0.000751,0.103302,0.617114,0.617278,0.00127483
O3-P2862,250 mm,220.6,104.778,0.00375,0.00742213,0.592539,0.593245,0.00715818
O1-P172,315 mm,278,80.9501,0.0027,0.0194072,0.671539,0.671395,0.00362788
O3-P2829,1000 mm,882.4,81.055,0.00075,0.121954,0.640443,0.64053,0.00115261
O2-P1174,355 mm,313.2,81.4589,0.0027,0.0229288,0.698269,0.698821,0.00326498
O3-P45,250 mm,220.6,81.6684,0.00375,0.00525279,0.538162,0.538236,0.00946875
O2-P32,630 mm,555.8,81.872,0.00125,0.0610688,0.661791,0.661869,0.00175225
O1-P164,355 mm,313.2,100,0.0027,0.0230183,0.698982,0.699528,0.00325594
O3-P1453,250 mm,220.6,123.262,0.00375,0.00709785,0.585483,0.58594,0.0074163
O24-P25,355 mm,313.2,81.9322,0.0027,0.0278794,0.734641,0.734445,0.00285378
O3-P1449,250 mm,220.6,82.102,0.00375,0.00727153,0.589332,0.589886,0.00727527
O1-P1513,1400 mm,1235.2,132.799,0.000751,0.352732,0.831443,0.831552,0.000569497
O1-P2229,280 mm,247,51.629,0.00375,0.0133362,0.691029,0.691047,0.00468056
O1-P998,1600 mm,1411.8,82.652,0.00075,0.383899,0.842407,0.842514,0.000547399
O21-P14,630 mm,555.8,82.6645,0.00125,0.0495444,0.625904,0.625976,0.00204717
O3-P3201,900 mm,794.2,82.6982,0.00075,0.103257,0.616743,0.616901,0.00127525
O21-P33,560 mm,494.2,82.7034,0.00155,0.0412702,0.649878,0.64995,0.00229057
O6-P67,355 mm,313.2,82.7468,0.0027,0.0248757,0.713795,0.713649,0.0030832
O1-P34,1000 mm,882.4,57.2843,0.00075,0.126692,0.647056,0.64712,0.00112023
O24-P33,280 mm,247,83.0263,0.00375,0.0160915,0.725644,0.725682,0.00409487
O21-P95,250 mm,220.6,83.0708,0.00375,0.0117197,0.670493,0.670478,0.00506666
O3-P112,450 mm,397,70.2897,0.00205,0.0371464,0.708553,0.708916,0.00238442
O4-P1401,630 mm,555.8,83.4178,0.00125,0.047255,0.617951,0.618009,0.00212216
O2-P597,1400 mm,1235.2,83.4528,0.00075,0.251319,0.759227,0.75931,0.00072523
O21-P1103,250 mm,220.6,83.5409,0.00375,0.00900611,0.624731,0.625458,0.00615854
O1-P48,1000 mm,882.4,84.0177,0.00075,0.126549,0.646861,0.646924,0.00112118
O21-P1102,250 mm,220.6,84.0302,0.00375,0.00932152,0.631794,0.631279,0.00599926
O4-P10,900 mm,794.2,84.1306,0.00075,0.100729,0.612766,0.612833,0.00129912
O2-P1183,355 mm,313.2,84.1545,0.0027,0.0213272,0.685726,0.685713,0.00343957
O1-P2460,800 mm,705.8,86.3163,0.00085,0.0717266,0.590397,0.590469,0.00163408
O3-P43,250 mm,220.6,84.34,0.00375,0.00556571,0.546974,0.547191,0.00902807
O1-P1928,280 mm,247,84.4778,0.00375,0.0125875,0.681061,0.680498,0.00488427
O1-P161,355 mm,313.2,84.8003,0.0027,0.0244272,0.71062,0.710334,0.00312246
O9-P2798,250 mm,220.6,88.2355,0.00375,0.00675835,0.577457,0.57799,0.00771229
O3-P303,280 mm,247,84.8813,0.00375,0.0135155,0.693619,0.693495,0.00463511
O3-P171,250 mm,220.6,85.0618,0.00375,0.00802995,0.606379,0.606243,0.00672908
O24-P23,355 mm,313.2,85.1103,0.0027,0.0284766,0.738458,0.738307,0.00281423
O9-P713,500 mm,441.2,85.1198,0.00155,0.0239098,0.56427,0.564329,0.00339805
O1-P166,315 mm,278,85.1392,0.0027,0.0196301,0.6735,0.673329,0.00359911
O21-P18,630 mm,555.8,85.3861,0.00125,0.049427,0.625503,0.625575,0.00205086
O21-P84,250 mm,220.6,85.3892,0.00375,0.0132804,0.692182,0.692041,0.00464245
O4-P1342,630 mm,555.8,60.1496,0.00125,0.0489958,0.624027,0.624095,0.00206453
O1-P193,250 mm,220.6,85.4305,0.00375,0.0149639,0.712493,0.7125,0.00428879
O10-P65,315 mm,278,85.6778,0.0027,0.0163642,0.642956,0.642583,0.00410016
O3-P1440,280 mm,247,106.984,0.00375,0.00863538,0.614283,0.613705,0.00653085
O9-P714,500 mm,441.2,85.7269,0.00155,0.023902,0.56422,0.564278,0.00339892
O3-P2014,250 mm,220.6,85.7298,0.00375,0.00219421,0.41633,0.416393,0.0200453
O3-P83,630 mm,555.8,85.765,0.00125,0.0645599,0.671724,0.67157,0.0016831
O1-P373,250 mm,220.6,85.8932,0.00375,0.00774462,0.600534,0.600248,0.00692234
O3-P2007,250 mm,220.6,85.9412,0.00375,0.00365755,0.484603,0.484672,0.0128387
O1-P445,800 mm,705.8,89.926,0.00085,0.0872989,0.622276,0.622353,0.00140942
O3-P129,280 mm,247,86.1835,0.00375,0.0203491,0.768986,0.76901,0.003514
O24-P175,250 mm,220.6,86.2465,0.00375,0.0113769,0.66562,0.665361,0.00517585
O1-P1049,250 mm,220.6,79.6139,0.00375,0.0102484,0.647725,0.647422,0.00558725
O2-P599,1400 mm,1235.2,86.4033,0.00075,0.251113,0.759058,0.759141,0.000725668
O3-P332,250 mm,220.6,85.4358,0.00375,0.00909654,0.626385,0.627145,0.00611176
O24-P30,280 mm,247,86.5306,0.00375,0.0166619,0.732285,0.732136,0.00399838
O21-P74,355 mm,313.2,86.5612,0.0027,0.0229322,0.698296,0.698848,0.00326464
O4-P46,800 mm,705.8,86.7282,0.00085,0.0850922,0.618055,0.618146,0.00143646
O9-P712,500 mm,441.2,86.7621,0.00155,0.0239185,0.564326,0.564386,0.00339707
O9-P2335,280 mm,247,86.7995,0.00375,0.0171758,0.737975,0.737765,0.00391722
O9-P1181,315 mm,278,86.8717,0.0027,0.0177204,0.656298,0.656009,0.00386954
O2-P1196,250 mm,220.6,86.9057,0.00375,0.00950728,0.634957,0.634626,0.00591032
O4-P6,900 mm,794.2,86.9257,0.00075,0.101162,0.613469,0.613537,0.00129495
O3-P124,355 mm,313.2,87.0668,0.0027,0.0246881,0.712479,0.712269,0.00309945
O24-P22,355 mm,313.2,87.091,0.0027,0.0286848,0.739761,0.739635,0.00280085
O3-P44,250 mm,220.6,87.1395,0.00375,0.00527036,0.538676,0.53875,0.00944267
O1-P197,250 mm,220.6,87.568,0.00375,0.014582,0.708085,0.708092,0.00436125
O9-P2342,250 mm,220.6,71.0403,0.00375,0.0133427,0.692973,0.692848,0.00462765
O4-P34,900 mm,794.2,169.231,0.00075,0.0945444,0.602457,0.602507,0.00136263
O1-P2436,800 mm,705.8,100,0.00085,0.0769194,0.60164,0.601702,0.00154953
O4-P18,900 mm,794.2,88.1239,0.00075,0.0999579,0.61151,0.611576,0.00130663
O4-P24,900 mm,794.2,88.3444,0.00075,0.0993049,0.610441,0.610505,0.00131307
O2-P12,1400 mm,1235.2,88.4949,0.00075,0.314156,0.806079,0.806161,0.000617293
O9-P1105,355 mm,313.2,88.5224,0.0027,0.0183856,0.658752,0.659146,0.00383856
O21-P92,250 mm,220.6,88.5289,0.00375,0.0117221,0.670526,0.670513,0.00506592
O1-P1019,1600 mm,1411.8,88.6514,0.00075,0.376761,0.838344,0.838274,0.000554794
O3-P1,1000 mm,882.4,69.6204,0.00075,0.103733,0.612961,0.613026,0.00130308
O4-P14,900 mm,794.2,76.7411,0.00075,0.100713,0.61274,0.612808,0.00129927
O1-P1040,250 mm,220.6,90.2208,0.00375,0.0120592,0.675447,0.675403,0.00496476
O24-P179,250 mm,220.6,97.819,0.00375,0.0110036,0.660034,0.659619,0.00530257
O2-P200,355 mm,313.2,89.6543,0.002701,0.0279236,0.73503,0.734837,0.00285079
O21-P27,560 mm,494.2,89.7246,0.00155,0.0420223,0.652845,0.653126,0.00225964
O2-P683,1400 mm,1235.2,89.769,0.000751,0.230884,0.74232,0.742354,0.000772308
O1-P90,280 mm,247,89.9696,0.00375,0.0179404,0.745973,0.745829,0.00380562
O3-P271,315 mm,278,89.9748,0.002701,0.0196473,0.673744,0.673571,0.00359691
O9-P2016,250 mm,220.6,79.1319,0.00375,0.0103709,0.64982,0.649456,0.00553827
O1-P21,1800 mm,1588.2,90.2434,0.00075,0.507625,0.900145,0.900078,0.000457995
O9-P1101,355 mm,313.2,90.5147,0.0027,0.0183887,0.658782,0.659175,0.00383808
O1-P2430,800 mm,705.8,90.5504,0.000851,0.0773281,0.602757,0.602821,0.00154333
O9-P2355,250 mm,220.6,145.13,0.00375,0.0124336,0.680845,0.680678,0.00485898
O9-P2793,250 mm,220.6,92.7121,0.00375,0.00679425,0.578339,0.578846,0.00767962
O3-P1450,250 mm,220.6,90.676,0.00375,0.00721819,0.588167,0.588683,0.00731788
O1-P140,1000 mm,882.4,139.039,0.00075,0.120695,0.638656,0.638743,0.00116161
O2-P1179,355 mm,313.2,91.4353,0.0027,0.0222006,0.693315,0.692969,0.00334124
O3-P1459,250 mm,220.6,91.7485,0.00375,0.00674131,0.577036,0.577582,0.0077279
O1-P2447,800 mm,705.8,100,0.000851,0.0752898,0.598452,0.598507,0.00157486
O6-P63,355 mm,313.2,73.29,0.0027,0.0255422,0.718398,0.718471,0.00302745
O1-P1931,250 mm,220.6,92.4367,0.00375,0.0102618,0.647956,0.647646,0.00558184
O1-P182,280 mm,247,92.4384,0.00375,0.0162822,0.727905,0.727864,0.00406183
O9-P2351,250 mm,220.6,92.549,0.00375,0.012538,0.682307,0.682122,0.00483063
O9-P715,500 mm,441.2,92.6971,0.00155,0.0238951,0.564175,0.564233,0.0033997
O3-P1456,250 mm,220.6,84.7722,0.00375,0.00695503,0.58219,0.582635,0.0075374
O1-P88,280 mm,247,92.7626,0.00375,0.0203625,0.769106,0.76913,0.0035126
O21-P1104,250 mm,220.6,92.7707,0.00375,0.00877518,0.620375,0.621081,0.00628228
O1-P1515,1400 mm,1235.2,93.7261,0.00075,0.352611,0.830957,0.831066,0.000569631
O4-P68,800 mm,705.8,100,0.00085,0.0786724,0.605282,0.60535,0.00152339
O1-P360,250 mm,220.6,92.1661,0.00375,0.00917167,0.629161,0.628535,0.00607359
O2-P38,560 mm,494.2,93.5165,0.00155,0.0511363,0.687988,0.688159,0.0019551
O1-P2433,800 mm,705.8,100,0.000851,0.0769577,0.601982,0.602044,0.00154894
O1-P2439,800 mm,705.8,100,0.00085,0.0765142,0.600788,0.600849,0.00155573
O3-P3165,900 mm,794.2,100,0.00075,0.104241,0.618573,0.618462,0.00126625
O21-P72,355 mm,313.2,93.2321,0.0027,0.0268911,0.728039,0.727861,0.00292336
O4-P112,250 mm,220.6,93.3396,0.00375,0.00714424,0.586527,0.587002,0.00737798
O1-P2434,800 mm,705.8,100,0.00085,0.0769529,0.601711,0.601773,0.00154901
O1-P367,250 mm,220.6,93.5838,0.00375,0.00823823,0.610931,0.610505,0.00659626
O1-P2230,280 mm,247,166.323,0.00375,0.013311,0.690661,0.690701,0.00468704
O1-P26,1000 mm,882.4,93.7399,0.00075,0.128188,0.649088,0.649157,0.00111049
O3-P155,250 mm,220.6,93.8553,0.00375,0.009469,0.634314,0.633941,0.00592837
O1-P999,1600 mm,1411.8,94.1497,0.00075,0.383699,0.842289,0.842396,0.000547603
O4-P17,900 mm,794.2,91.0092,0.00075,0.100504,0.6124,0.612467,0.0013013
O1-P353,900 mm,794.2,93.379,0.00075,0.098852,0.609695,0.609758,0.00131759
O3-P2845,1000 mm,882.4,94.0898,0.00075,0.120871,0.638907,0.638994,0.00116034
O1-P194,250 mm,220.6,94.1975,0.00375,0.0148211,0.710864,0.710867,0.00431539
O9-P19,500 mm,441.2,97.5002,0.00155,0.0336482,0.619273,0.619516,0.00260841
O3-P2002,250 mm,220.6,74.8766,0.00375,0.00427608,0.506857,0.507267,0.0112433
O3-P250,355 mm,313.2,94.7123,0.0027,0.0283471,0.737641,0.737477,0.00282265
O9-P36,500 mm,441.2,68.2982,0.00155,0.0332808,0.617351,0.617696,0.00263011
O3-P1437,280 mm,247,72.48,0.00375,0.00867133,0.615055,0.614419,0.00650931
O4-P122,250 mm,220.6,95.1025,0.00375,0.00567542,0.549851,0.550236,0.00888471
O1-P371,250 mm,220.6,106.882,0.00375,0.00781009,0.601786,0.60164,0.00687678
O2-P219,250 mm,220.6,42.4423,0.00375,0.0143959,0.705878,0.705896,0.0043981
O9-P2805,250 mm,220.6,110.715,0.00375,0.00649689,0.570785,0.57164,0.00796065
O4-P84,800 mm,705.8,105.032,0.00085,0.065518,0.575928,0.576113,0.00175182
O1-P440,900 mm,794.2,95.6074,0.00075,0.0895904,0.593746,0.593818,0.0014195
O2-P42,355 mm,313.2,95.6252,0.0027,0.0315117,0.756666,0.756684,0.00263832
O3-P2842,1000 mm,882.4,95.7569,0.00075,0.120984,0.639067,0.639154,0.00115953
O1-P2472,800 mm,705.8,95.8343,0.00085,0.0707893,0.588298,0.588369,0.00165059
O1-P59,1000 mm,882.4,96.0757,0.00075,0.115956,0.631788,0.631874,0.00119719
O3-P2852,1000 mm,882.4,100,0.00075,0.11572,0.63144,0.631526,0.00119903
O4-P67,800 mm,705.8,100,0.00085,0.0787396,0.605421,0.605489,0.00152241
O1-P154,355 mm,313.2,96.4306,0.0027,0.0246569,0.712258,0.712039,0.00310217
