label,size_label,diameter_mm,length_m,S_LAID,Q31,V31_MODEL,V31_CALC,S_REQ
O21-P21,630 mm,555.8,96.4353,0.00125,0.0494204,0.625481,0.625552,0.00205106
O4-P50,800 mm,705.8,68.1159,0.00085,0.0843245,0.61647,0.61666,0.00144619
O4-P40,900 mm,794.2,89.3536,0.00075,0.094469,0.602328,0.602378,0.00136345
O2-P10,1400 mm,1235.2,96.7529,0.00075,0.314158,0.80608,0.806162,0.000617291
O3-P134,280 mm,247,60.5367,0.00375,0.0199353,0.765237,0.765253,0.0035584
O24-P178,250 mm,220.6,97.1261,0.00375,0.011072,0.66108,0.660685,0.00527871
O21-P60,450 mm,397,79.3362,0.00205,0.0314173,0.678349,0.678439,0.00269037
O3-P1407,355 mm,313.2,96.914,0.0027,0.0142725,0.614833,0.615065,0.00466374
O1-P2232,280 mm,247,113.858,0.00375,0.0131565,0.688609,0.688564,0.00472736
O3-P2823,1000 mm,882.4,100,0.00075,0.123778,0.643033,0.643092,0.00113987
O3-P1452,250 mm,220.6,129.388,0.00375,0.00710755,0.585702,0.586163,0.00740825
O3-P165,250 mm,220.6,100,0.00375,0.00900901,0.624785,0.625512,0.00615702
O1-P45,1000 mm,882.4,100,0.00075,0.126566,0.646885,0.646948,0.00112106
O3-P1996,250 mm,220.6,123.154,0.00375,0.00484442,0.525177,0.525889,0.0101265
O3-P1455,250 mm,220.6,97.4953,0.00375,0.0069933,0.583084,0.583526,0.00750448
O3-P79,630 mm,555.8,97.6245,0.00125,0.0650281,0.67289,0.672835,0.00167438
O4-P58,800 mm,705.8,97.5905,0.00085,0.0837121,0.615189,0.615467,0.00145407
O4-P83,800 mm,705.8,100,0.00085,0.0655987,0.576141,0.576307,0.00175015
O2-P210,280 mm,247,100,0.00375,0.0232897,0.793024,0.793245,0.0032538
O1-P354,900 mm,794.2,97.874,0.00075,0.0980797,0.608417,0.608478,0.00132539
O9-P691,500 mm,441.2,97.9062,0.00155,0.0268177,0.582441,0.582511,0.00310482
O3-P32,500 mm,441.2,97.9311,0.00155,0.0165235,0.508513,0.508528,0.00457906
O1-P2228,280 mm,247,93.5148,0.00375,0.013337,0.69104,0.691058,0.00468036
O1-P2449,800 mm,705.8,100,0.000851,0.0749202,0.59766,0.597714,0.00158076
O3-P164,250 mm,220.6,100,0.00375,0.0090125,0.624849,0.625578,0.0061552
O2-P220,250 mm,220.6,111.057,0.00375,0.0141444,0.702832,0.702877,0.00444957
O4-P80,800 mm,705.8,100,0.00085,0.0661226,0.577492,0.577559,0.00173943
O21-P56,560 mm,494.2,113.8,0.00155,0.0377105,0.634149,0.634228,0.00245302
O1-P2435,800 mm,705.8,100,0.000851,0.0769242,0.601912,0.601974,0.00154945
O1-P2437,800 mm,705.8,100,0.00085,0.0767221,0.601226,0.601287,0.00155254
O3-P285,315 mm,278,100,0.0027,0.0184014,0.662383,0.662386,0.00376658
O1-P2438,800 mm,705.8,100,0.00085,0.0766327,0.601038,0.601099,0.00155391
O3-P2861,250 mm,220.6,76.9374,0.00375,0.00758555,0.59741,0.596825,0.00703623
O1-P7,1800 mm,1588.2,100,0.00075,0.507838,0.900232,0.90018,0.00045786
O2-P218,280 mm,247,100,0.00375,0.0171104,0.737266,0.737059,0.00392725
O9-P711,500 mm,441.2,98.6033,0.00155,0.023938,0.564441,0.564514,0.00339487
O3-P161,250 mm,220.6,100,0.00375,0.00911455,0.626711,0.627479,0.00610256
O1-P192,250 mm,220.6,54.0307,0.00375,0.0149862,0.712746,0.712754,0.00428468
O1-P176,280 mm,247,49.3617,0.00375,0.0186877,0.753309,0.753371,0.00370608
O9-P694,500 mm,441.2,98.8386,0.00155,0.0260552,0.577709,0.577906,0.00317565
O1-P2469,800 mm,705.8,100,0.00085,0.0709006,0.588548,0.58862,0.00164861
O1-P2445,800 mm,705.8,100,0.00085,0.0753942,0.598416,0.598471,0.00157321
O3-P170,250 mm,220.6,98.894,0.00375,0.0083884,0.614095,0.613522,0.00650448
O3-P117,355 mm,313.2,98.9275,0.0027,0.0346821,0.773713,0.773832,0.00249182
O1-P370,250 mm,220.6,80.649,0.00375,0.00781076,0.601799,0.601655,0.00687632
O1-P8,1800 mm,1588.2,100,0.00075,0.507837,0.900232,0.90018,0.00045786
O1-P2231,280 mm,247,106.241,0.00375,0.0132814,0.690842,0.690293,0.0046947
O3-P3160,900 mm,794.2,100,0.00075,0.104372,0.618757,0.618669,0.00126507
O1-P2459,800 mm,705.8,100,0.00085,0.0717777,0.590511,0.590583,0.00163319
O3-P8,630 mm,555.8,83.261,0.00125,0.0277251,0.532868,0.532884,0.00323158
O2-P687,1400 mm,1235.2,100,0.00075,0.230882,0.741956,0.74199,0.000772313
O3-P1434,315 mm,278,63.96,0.0027,0.00952573,0.554833,0.554608,0.00623253
O1-P2470,800 mm,705.8,100,0.00085,0.0708034,0.58833,0.588401,0.00165034
O3-P1997,250 mm,220.6,182.666,0.00375,0.00477388,0.522742,0.523674,0.0102511
O1-P13,1800 mm,1588.2,100,0.00075,0.507777,0.900207,0.900151,0.000457898
O9-P2337,250 mm,220.6,57.3228,0.00375,0.0145239,0.7074,0.70741,0.00437264
O3-P2853,1000 mm,882.4,100,0.00075,0.115547,0.631185,0.63127,0.00120038
O3-P289,315 mm,278,100,0.0027,0.0182815,0.661339,0.66128,0.00378415
O4-P82,800 mm,705.8,100,0.00085,0.0658206,0.576723,0.576838,0.00174559
O3-P838,250 mm,220.6,51.3644,0.00375,0.0122699,0.678516,0.678392,0.00490441
O3-P1993,250 mm,220.6,115.095,0.00375,0.0050775,0.532815,0.533033,0.00973853
O6-P65,355 mm,313.2,58.4623,0.0027,0.0250564,0.715049,0.714969,0.00306778
O1-P2432,800 mm,705.8,100,0.000851,0.077046,0.602167,0.602229,0.0015476
O4-P119,250 mm,220.6,81.8872,0.00375,0.00582436,0.553593,0.554294,0.00869847
O9-P722,500 mm,441.2,67.8795,0.00155,0.0232707,0.560046,0.560094,0.00347185
O4-P1032,250 mm,220.6,22.3174,0.00375,0.0105738,0.653205,0.652777,0.00545959
O4-P1037,250 mm,220.6,56.418,0.00375,0.00911748,0.626764,0.627534,0.00610106
O3-P4,800 mm,705.8,99.3496,0.00085,0.0446741,0.518011,0.518058,0.00236995
O9-P2345,250 mm,220.6,103.595,0.00375,0.0126652,0.684061,0.683863,0.00479677
O1-P9,1800 mm,1588.2,100,0.00075,0.507822,0.900226,0.900173,0.00045787
O9-P176,250 mm,220.6,100,0.00375,0.0129076,0.687331,0.687133,0.00473413
O2-P207,315 mm,278,100,0.0027,0.023858,0.70614,0.706167,0.00315925
O4-P63,800 mm,705.8,72.333,0.00085,0.0821889,0.612387,0.612466,0.00147416
O3-P1424,355 mm,313.2,100,0.0027,0.0112819,0.575778,0.575857,0.00562484
O24-P174,250 mm,220.6,99.4267,0.00375,0.0114521,0.66671,0.666496,0.00515132
O3-P2458,250 mm,220.6,100,0.00375,0.00623103,0.565137,0.564966,0.00823388
O1-P43,1000 mm,882.4,98.0768,0.00075,0.126658,0.64701,0.647074,0.00112046
O4-P39,900 mm,794.2,100,0.00075,0.0944698,0.60233,0.602379,0.00136345
O1-P6,1800 mm,1588.2,100,0.00075,0.50784,0.900233,0.900181,0.000457859
O3-P38,315 mm,278,89.2197,0.0027,0.00932011,0.550574,0.551221,0.00634323
O4-P1345,630 mm,555.8,71.0579,0.00125,0.0489583,0.623898,0.623966,0.00206573
O3-P1998,250 mm,220.6,78.2163,0.00375,0.00476413,0.52415,0.523366,0.0102686
O3-P139,280 mm,247,100,0.00375,0.0192669,0.758949,0.758994,0.00363482
O1-P2454,800 mm,705.8,92.3995,0.00085,0.0721537,0.591346,0.591418,0.00162669
O3-P2825,1000 mm,882.4,100,0.00075,0.12368,0.642868,0.642955,0.00114054
O3-P163,250 mm,220.6,100,0.00375,0.0090532,0.625596,0.626338,0.00613406
O1-P41,1000 mm,882.4,100,0.00075,0.126661,0.647013,0.647077,0.00112044
O1-P1372,250 mm,220.6,78.4725,0.00375,0.00695571,0.582206,0.582651,0.00753681
O3-P3,800 mm,705.8,99.5367,0.00085,0.0447032,0.518108,0.518153,0.0023687
O3-P86,630 mm,555.8,100,0.001251,0.0638623,0.669577,0.669869,0.00169633
O4-P69,800 mm,705.8,100,0.00085,0.0786148,0.605164,0.605232,0.00152423
O6-P66,355 mm,313.2,100,0.0027,0.0249173,0.714085,0.713954,0.00307963
O3-P16,630 mm,555.8,100,0.00125,0.0267369,0.527434,0.527424,0.00332819
O1-P56,1000 mm,882.4,97.0748,0.00075,0.12622,0.646409,0.646473,0.00112336
O3-P2840,1000 mm,882.4,100,0.00075,0.121061,0.639177,0.639264,0.00115898
O3-P80,630 mm,555.8,100,0.00125,0.0649353,0.67266,0.672585,0.0016761
O1-P47,1000 mm,882.4,100,0.00075,0.126565,0.646883,0.646947,0.00112107
O3-P2810,1000 mm,882.4,100,0.00075,0.125906,0.645976,0.646041,0.00112545
O3-P1468,250 mm,220.6,100,0.00375,0.00665722,0.57493,0.575558,0.00780611
O3-P2804,1000 mm,882.4,100,0.00075,0.127006,0.647483,0.647549,0.00111817
O2-P594,1400 mm,1235.2,100,0.00075,0.252092,0.759857,0.759942,0.000723592
O3-P24,560 mm,494.2,72.6016,0.00155,0.0221606,0.546747,0.546757,0.00373534
O3-P1421,355 mm,313.2,71.0356,0.0027,0.011348,0.576731,0.57681,0.00559834
O9-P1083,355 mm,313.2,114.618,0.0027,0.0185794,0.660659,0.661007,0.00380846
O2-P215,280 mm,247,100,0.00375,0.0173417,0.739756,0.739547,0.0038921
O1-P1045,250 mm,220.6,68.2973,0.00375,0.0115723,0.668425,0.668295,0.00511283
O24-P38,250 mm,220.6,99.6931,0.00375,0.0102144,0.647136,0.646854,0.00560106
O3-P1474,250 mm,220.6,94.0151,0.00375,0.00638603,0.569424,0.568885,0.0080719
O6-P86,315 mm,278,84.4745,0.002701,0.0188459,0.666534,0.666519,0.00370343
O1-P1915,280 mm,247,100,0.00375,0.0134097,0.692097,0.692054,0.00466179
O1-P1013,1600 mm,1411.8,99.7066,0.000751,0.377264,0.838696,0.838986,0.000554264
O21-P4,630 mm,555.8,65.2891,0.00125,0.050373,0.628706,0.628783,0.00202165
O1-P2446,800 mm,705.8,100,0.000851,0.0753236,0.598524,0.598579,0.00157433
O2-P36,560 mm,494.2,100,0.00155,0.0578648,0.710423,0.710622,0.0017907
O9-P5,710 mm,626.4,100,0.001,0.0586794,0.598652,0.598709,0.00185061
O3-P166,250 mm,220.6,100,0.00375,0.00900288,0.624672,0.625397,0.00616023
O4-P45,800 mm,705.8,100,0.00085,0.0851664,0.618206,0.618289,0.00143553
O3-P2015,250 mm,220.6,100,0.00375,0.00218468,0.415709,0.415847,0.020123
O4-P36,900 mm,794.2,100,0.00075,0.0945421,0.602454,0.602503,0.00136266
O9-P689,500 mm,441.2,57.6828,0.00155,0.0269744,0.583374,0.583444,0.00309073
O3-P2803,1000 mm,882.4,277.402,0.00075,0.127008,0.647486,0.647552,0.00111816
O3-P113,450 mm,397,100,0.00205,0.0354088,0.700329,0.700151,0.00246684
O1-P22,1800 mm,1588.2,100,0.00075,0.507582,0.899765,0.900058,0.000458023
O21-P68,450 mm,397,99.8013,0.00205,0.030635,0.673801,0.673899,0.00274088
O1-P1003,1600 mm,1411.8,100,0.00075,0.383094,0.841932,0.842039,0.00054822
O3-P2822,1000 mm,882.4,100,0.000751,0.123796,0.643346,0.643434,0.00113974
O3-P9,630 mm,555.8,99.4292,0.00125,0.0276975,0.532708,0.532734,0.00323418
O1-P24,1000 mm,882.4,108.909,0.00075,0.130066,0.651614,0.651688,0.00109856
O2-P208,315 mm,278,100,0.0027,0.0237159,0.705151,0.705172,0.00317131
O2-P672,1400 mm,1235.2,100,0.000751,0.231488,0.742849,0.742884,0.000770803
O4-P74,800 mm,705.8,100,0.00085,0.0761867,0.600097,0.600157,0.00156079
O4-P56,800 mm,705.8,47.7254,0.00085,0.0838028,0.61538,0.615644,0.0014529
O4-P1027,250 mm,220.6,47.8656,0.00375,0.0113285,0.664913,0.664627,0.00519181
O2-P13,1400 mm,1235.2,62.7197,0.00075,0.314156,0.806078,0.806161,0.000617294
O3-P1463,250 mm,220.6,100,0.00375,0.00667574,0.575398,0.576006,0.00778871
O1-P50,1000 mm,882.4,100,0.00075,0.126371,0.646614,0.64668,0.00112236
O3-P3144,900 mm,794.2,100,0.00075,0.107394,0.623155,0.623377,0.0012385
O1-P103,250 mm,220.6,100,0.00375,0.0119307,0.673534,0.673555,0.00500262
O1-P18,1800 mm,1588.2,55.1422,0.00075,0.507729,0.900188,0.900128,0.000457929
O1-P1001,1600 mm,1411.8,100,0.00075,0.383268,0.842035,0.842142,0.000548042
O2-P598,1400 mm,1235.2,100,0.00075,0.251219,0.759144,0.759228,0.000725444
O3-P2860,1000 mm,882.4,86.5908,0.00075,0.114336,0.629388,0.629473,0.00120998
O2-P201,315 mm,278,86.5895,0.0027,0.026694,0.724406,0.724602,0.00294912
O3-P2809,1000 mm,882.4,100,0.00075,0.125989,0.646089,0.646155,0.00112489
O2-P11,1400 mm,1235.2,100,0.00075,0.314157,0.806079,0.806162,0.000617292
O2-P209,280 mm,247,100,0.00375,0.0235197,0.79475,0.794968,0.00323708
O4-P78,800 mm,705.8,100,0.00085,0.0753957,0.598418,0.598474,0.00157319
O2-P678,1400 mm,1235.2,100,0.00075,0.231271,0.742296,0.742331,0.000771343
O9-P8,500 mm,441.2,100,0.00155,0.033899,0.620564,0.620749,0.00259386
O2-P676,1400 mm,1235.2,100,0.00075,0.231354,0.742368,0.742404,0.000771137
O7-P5,315 mm,278,89.121,0.0027,0.018671,0.664805,0.664848,0.00372791
O3-P3205,900 mm,794.2,100,0.00075,0.10313,0.616561,0.616699,0.00127642
O6-P56,355 mm,313.2,78.9365,0.0027,0.0267172,0.726839,0.726677,0.00293616
O1-P92,280 mm,247,100,0.00375,0.0178418,0.744971,0.74481,0.00381942
O21-P47,560 mm,494.2,100,0.00155,0.0384747,0.637626,0.637705,0.00241571
O3-P2815,1000 mm,882.4,100,0.000751,0.124679,0.644602,0.644663,0.0011337
O3-P2854,1000 mm,882.4,100,0.00075,0.115138,0.630579,0.630665,0.00120361
O9-P178,250 mm,220.6,96.657,0.00375,0.0128154,0.686099,0.685898,0.00475765
O7-P160,250 mm,220.6,99.9287,0.00375,0.0112014,0.663032,0.662684,0.00523437
O3-P81,630 mm,555.8,100,0.00125,0.0648915,0.672552,0.672467,0.00167691
O2-P679,1400 mm,1235.2,100,0.000751,0.231112,0.74252,0.742554,0.00077174
O21-P49,560 mm,494.2,100,0.00155,0.0384673,0.637592,0.637671,0.00241607
O21-P42,560 mm,494.2,100,0.00155,0.040143,0.645035,0.645099,0.00233901
O4-P1400,630 mm,555.8,67.5148,0.00125,0.0475242,0.618902,0.618962,0.00211298
O16-P6,280 mm,247,100,0.00375,0.0162267,0.727251,0.727231,0.00407136
O6-P88,315 mm,278,99.9399,0.002701,0.0187325,0.665475,0.665497,0.00371925
O10-P74,315 mm,278,100,0.0027,0.0162377,0.641619,0.641278,0.00412363
O4-P32,900 mm,794.2,169.599,0.00075,0.0945991,0.602551,0.602601,0.00136203
O2-P677,1400 mm,1235.2,100,0.000751,0.231328,0.742709,0.742744,0.000771201
O9-P1118,355 mm,313.2,100,0.0027,0.0183737,0.658633,0.65903,0.00384043
O1-P52,1000 mm,882.4,100,0.00075,0.126259,0.646462,0.646526,0.0011231
O9-P11,500 mm,441.2,100,0.00155,0.0338721,0.620427,0.620617,0.0025954
O10-P127,315 mm,278,100,0.0027,0.015637,0.635029,0.634953,0.00424017
O9-P1114,355 mm,313.2,100,0.0027,0.0183768,0.658664,0.65906,0.00383994
O3-P75,630 mm,555.8,100,0.001251,0.0655421,0.67436,0.674415,0.00166495
O6-P71,355 mm,313.2,87.0894,0.0027,0.0237246,0.704454,0.705021,0.00318702
O1-P2450,800 mm,705.8,100,0.00085,0.0748811,0.597317,0.597371,0.00158138
O3-P279,315 mm,278,100,0.0027,0.018786,0.665885,0.665887,0.00371176
O3-P278,315 mm,278,99.8764,0.0027,0.0191912,0.669605,0.6695,0.00365642
O3-P2814,1000 mm,882.4,100,0.00075,0.125902,0.645971,0.646036,0.00112547
O16-P9,280 mm,247,100,0.00375,0.0162219,0.727194,0.727177,0.00407218
O9-P1126,355 mm,313.2,100,0.0027,0.0183675,0.658571,0.65897,0.00384141
O1-P1519,1400 mm,1235.2,100,0.00075,0.351891,0.830512,0.830621,0.00057043
O2-P675,1400 mm,1235.2,100,0.000751,0.231436,0.742803,0.742838,0.000770933
O4-P61,800 mm,705.8,100,0.00085,0.0825364,0.613159,0.613154,0.00146952
O3-P1469,250 mm,220.6,100,0.00375,0.00665638,0.574909,0.575538,0.00780689
O11-P53,250 mm,220.6,100,0.00375,0.0121904,0.677367,0.677269,0.00492694
O3-P258,355 mm,313.2,100,0.0027,0.0264831,0.725204,0.725072,0.00295368
O7-P8,315 mm,278,86.474,0.0027,0.0184809,0.66307,0.663115,0.00375506
O9-P1119,355 mm,313.2,100,0.0027,0.0183729,0.658625,0.659022,0.00384056
O3-P3146,900 mm,794.2,100,0.000751,0.105571,0.620806,0.620857,0.00125435
O11-P55,250 mm,220.6,100,0.00375,0.0121887,0.677343,0.677246,0.00492741
O1-P2444,800 mm,705.8,100,0.00085,0.0760971,0.599908,0.599967,0.00156218
O2-P671,1400 mm,1235.2,100,0.00075,0.231668,0.742643,0.742679,0.000770358
O3-P268,315 mm,278,40.7032,0.002701,0.0199396,0.676262,0.676072,0.00356023
O3-P137,280 mm,247,107.446,0.00375,0.0195664,0.761804,0.761829,0.00359983
O1-P129,1000 mm,882.4,100,0.00075,0.121436,0.63971,0.639797,0.00115629
O9-P1103,355 mm,313.2,100,0.0027,0.0183875,0.65877,0.659164,0.00383827
O3-P100,630 mm,555.8,100,0.00125,0.0618603,0.664031,0.664111,0.00173591
O9-P1120,355 mm,313.2,100,0.0027,0.018372,0.658616,0.659014,0.00384069
O3-P2846,1000 mm,882.4,100,0.00075,0.120783,0.638782,0.638869,0.00116098
O1-P62,1000 mm,882.4,82.4559,0.00075,0.112333,0.62638,0.626465,0.00122629
O2-P196,355 mm,313.2,100,0.002701,0.028599,0.739331,0.739193,0.00280634
O3-P103,630 mm,555.8,100,0.00125,0.0618578,0.664024,0.664104,0.00173596
O9-P1110,355 mm,313.2,100,0.0027,0.0183818,0.658714,0.659109,0.00383916
O3-P256,355 mm,313.2,100,0.0027,0.026555,0.725708,0.725566,0.00294826
O1-P61,1000 mm,882.4,100,0.00075,0.112334,0.626382,0.626467,0.00122628
O3-P1992,250 mm,220.6,131.408,0.00375,0.00511058,0.53385,0.534025,0.00968625
O11-P50,250 mm,220.6,100,0.00375,0.0124008,0.680382,0.680222,0.00486799
O4-P1346,630 mm,555.8,68.3961,0.00125,0.0488921,0.623671,0.623738,0.00206785
O10-P71,315 mm,278,73.9495,0.0027,0.0162625,0.641882,0.641535,0.004119
O3-P276,315 mm,278,100,0.0027,0.019303,0.67061,0.670484,0.00364156
O3-P2820,1000 mm,882.4,100,0.00075,0.123863,0.643152,0.643211,0.00113928
O9-P3,710 mm,626.4,100,0.001,0.0586811,0.598656,0.598714,0.00185057
O6-P93,315 mm,278,99.9326,0.0027,0.0186746,0.664839,0.66488,0.00372741
O9-P1112,355 mm,313.2,72.7919,0.0027,0.0183781,0.658677,0.659073,0.00383974
O10-P129,315 mm,278,100,0.0027,0.0156353,0.635011,0.634935,0.00424051
O11-P58,250 mm,220.6,100,0.00375,0.0121862,0.677307,0.67721,0.00492813
O16-P10,280 mm,247,100,0.00375,0.0162198,0.727169,0.727153,0.00407255
O21-P93,250 mm,220.6,100,0.00375,0.0117214,0.670516,0.670502,0.00506615
O9-P160,280 mm,247,100,0.00375,0.0140554,0.701092,0.700689,0.00450526
O7-P157,250 mm,220.6,100,0.00375,0.0112292,0.663446,0.66311,0.00522498
O21-P19,630 mm,555.8,99.9856,0.00125,0.0494228,0.625489,0.625561,0.00205099
O9-P1127,355 mm,313.2,100,0.0027,0.0183667,0.658563,0.658962,0.00384154
O3-P284,315 mm,278,100,0.0027,0.0184022,0.662391,0.662394,0.00376646
O3-P2811,1000 mm,882.4,100,0.00075,0.125905,0.645975,0.64604,0.00112545
O6-P87,315 mm,278,99.9862,0.002701,0.0187706,0.665832,0.665841,0.00371391
O9-P1123,355 mm,313.2,100,0.0027,0.01837,0.658596,0.658995,0.00384101
O3-P2851,1000 mm,882.4,100,0.00075,0.11572,0.631441,0.631527,0.00119902
O4-P1397,630 mm,555.8,99.6918,0.00125,0.0479411,0.620367,0.62043,0.00209897
O9-P2816,250 mm,220.6,100,0.00375,0.00529081,0.539272,0.539346,0.00941252
O1-P1033,1600 mm,1411.8,100,0.00075,0.371163,0.834694,0.834903,0.000560785
O10-P73,315 mm,278,100,0.0027,0.0162385,0.641628,0.641287,0.00412347
O3-P135,280 mm,247,100,0.00375,0.0198425,0.764382,0.764399,0.00356865
O9-P171,250 mm,220.6,100,0.00375,0.0129117,0.687386,0.687188,0.00473308
O10-P69,315 mm,278,100,0.0027,0.0163105,0.642391,0.642031,0.00411007
O2-P682,1400 mm,1235.2,100,0.000751,0.230885,0.742321,0.742355,0.000772306
O11-P49,250 mm,220.6,100,0.00375,0.0124402,0.680938,0.68077,0.00485717
O4-P38,900 mm,794.2,100,0.00075,0.0944707,0.602331,0.602381,0.00136344
O4-P72,800 mm,705.8,100,0.00085,0.0766133,0.600997,0.601058,0.00155421
O1-P91,280 mm,247,100,0.00375,0.0178669,0.745227,0.74507,0.00381589
O6-P92,315 mm,278,100,0.0027,0.0186775,0.664867,0.664907,0.00372699
O21-P46,560 mm,494.2,100,0.00155,0.0384756,0.637629,0.637708,0.00241567
O4-P1033,250 mm,220.6,125.709,0.00375,0.0105067,0.652097,0.651685,0.00548529
O3-P1470,250 mm,220.6,100,0.00375,0.00665555,0.574887,0.575518,0.00780768
O16-P2,280 mm,247,100,0.00375,0.0162322,0.727316,0.727295,0.00407041
O9-P1125,355 mm,313.2,100,0.0027,0.0183683,0.65858,0.658979,0.00384128
O9-P27,500 mm,441.2,59.5738,0.00155,0.0335077,0.618542,0.618822,0.00261665
O6-P57,355 mm,313.2,69.283,0.0027,0.0266941,0.726678,0.726519,0.00293788
O3-P254,355 mm,313.2,100,0.0027,0.0265613,0.725752,0.72561,0.00294779
O3-P282,315 mm,278,100,0.0027,0.0184968,0.663207,0.663261,0.00375276
O2-P204,315 mm,278,65.0829,0.0027,0.0257904,0.718865,0.719014,0.0030102
O3-P288,315 mm,278,100,0.0027,0.0182824,0.661346,0.661288,0.00378402
O11-P56,250 mm,220.6,100,0.00375,0.0121879,0.677331,0.677234,0.00492765
O21-P90,250 mm,220.6,22.8688,0.00375,0.0117281,0.670609,0.670601,0.00506407
O3-P13,630 mm,555.8,67.4792,0.00125,0.0269272,0.528493,0.528488,0.00330906
O7-P3,315 mm,278,69.8956,0.0027,0.0186722,0.664817,0.664859,0.00372774
O9-P37,500 mm,441.2,100,0.00155,0.0332791,0.617342,0.617687,0.00263021
O3-P1429,315 mm,278,100,0.0027,0.00956793,0.555427,0.555296,0.00621038
O3-P2850,1000 mm,882.4,100,0.00075,0.115721,0.631442,0.631528,0.00119902
O3-P329,280 mm,247,96.9078,0.00375,0.01347,0.692967,0.692876,0.00464653
O3-P130,280 mm,247,87.3235,0.00375,0.0202747,0.76832,0.768341,0.00352182
O3-P2856,1000 mm,882.4,100,0.00075,0.114591,0.629767,0.629853,0.00120795
O2-P29,630 mm,555.8,106.384,0.00125,0.0619934,0.664405,0.664485,0.0017332
O3-P259,355 mm,313.2,100,0.0027,0.026473,0.725132,0.725002,0.00295444
O3-P3154,900 mm,794.2,100,0.000751,0.104674,0.619488,0.61945,0.00126235
O3-P300,280 mm,247,100,0.00375,0.013726,0.696589,0.69633,0.00458327
O6-P84,315 mm,278,84.706,0.0027,0.0191701,0.669414,0.669314,0.00365925
O2-P189,355 mm,313.2,66.0749,0.0027,0.030055,0.748027,0.748118,0.00271783
O3-P3203,900 mm,794.2,100,0.00075,0.103223,0.616695,0.616848,0.00127556
O6-P74,355 mm,313.2,85.6116,0.0027,0.0205646,0.679457,0.679155,0.0035322
O3-P109,630 mm,555.8,100,0.00125,0.0615615,0.663188,0.663267,0.00174203
O11-P2,280 mm,247,100,0.00375,0.0141246,0.702017,0.701593,0.00448933
O9-P1179,315 mm,278,100,0.002701,0.0177221,0.656406,0.656116,0.00386928
O3-P242,355 mm,313.2,100,0.0027,0.0296357,0.745535,0.745567,0.00274235
O3-P3152,900 mm,794.2,71.8023,0.00075,0.104727,0.619254,0.619227,0.00126187
O3-P3149,900 mm,794.2,67.9991,0.000751,0.105184,0.620198,0.620251,0.00125779
O3-P3200,900 mm,794.2,104.912,0.000751,0.103301,0.617113,0.617276,0.00127484
O4-P109,250 mm,220.6,68.2065,0.00375,0.00729033,0.589739,0.590309,0.0072604
O3-P297,280 mm,247,100,0.00375,0.0139962,0.700296,0.699913,0.00451901
O21-P28,560 mm,494.2,99.926,0.00155,0.0414961,0.650811,0.650909,0.00228117
O9-P2812,250 mm,220.6,100,0.00375,0.00619759,0.564188,0.56411,0.00826985
O11-P93,250 mm,220.6,100,0.00375,0.0120207,0.674877,0.674852,0.00497601
O3-P90,630 mm,555.8,92.0053,0.00125,0.0635704,0.668623,0.668869,0.00170195
O3-P89,630 mm,555.8,73.06,0.001251,0.063571,0.668829,0.66907,0.00170194
O21-P94,250 mm,220.6,100,0.00375,0.0117206,0.670504,0.67049,0.0050664
O11-P92,250 mm,220.6,100,0.00375,0.0120216,0.67489,0.674863,0.00497577
O9-P30,500 mm,441.2,100,0.00155,0.033306,0.617484,0.617822,0.0026286
O3-P36,450 mm,397,76.2351,0.00205,0.0143629,0.546097,0.546108,0.00496618
O3-P2843,1000 mm,882.4,100,0.00075,0.120936,0.639,0.639087,0.00115987
O9-P1129,355 mm,313.2,100,0.0027,0.018365,0.658546,0.658946,0.0038418
O7-P153,250 mm,220.6,80.5942,0.00375,0.0114323,0.666424,0.666198,0.00515774
O10-P62,315 mm,278,79.6502,0.0027,0.0163665,0.642981,0.642607,0.00409973
O21-P24,560 mm,494.2,100,0.00155,0.0420802,0.653066,0.653368,0.0022573
O1-P444,900 mm,794.2,100,0.00075,0.0887647,0.592259,0.592332,0.00142957
O15-P5,250 mm,220.6,100,0.00375,0.00173274,0.387791,0.387687,0.0247604
O3-P1404,355 mm,313.2,100,0.0027,0.0161231,0.635719,0.636067,0.00424198
O1-P362,250 mm,220.6,75.7632,0.00375,0.00907004,0.625904,0.626652,0.00612537
O3-P1420,355 mm,313.2,71.3511,0.0027,0.011562,0.579836,0.579862,0.00551461
O1-P128,1000 mm,882.4,100,0.00075,0.121437,0.639711,0.639798,0.00115628
O3-P2008,250 mm,220.6,100,0.00375,0.00258442,0.437255,0.437335,0.0173481
O3-P1994,250 mm,220.6,123.654,0.00375,0.00507253,0.532658,0.532883,0.00974645
O1-P1933,250 mm,220.6,71.8595,0.00375,0.00944191,0.633856,0.633455,0.00594123
O1-P1039,1600 mm,1411.8,97.9349,0.00075,0.370997,0.834608,0.834802,0.000560965
O21-P25,560 mm,494.2,100,0.00155,0.0420239,0.652851,0.653133,0.00225957
O3-P160,250 mm,220.6,100,0.00375,0.00911538,0.626726,0.627495,0.00610213
O3-P1466,250 mm,220.6,100,0.00375,0.00665888,0.574972,0.575599,0.00780454
O3-P277,315 mm,278,101.396,0.0027,0.0192716,0.670329,0.670209,0.00364571
O1-P1509,1400 mm,1235.2,65.2119,0.000751,0.352909,0.831553,0.831661,0.000569302
O11-P69,250 mm,220.6,100,0.00375,0.0121107,0.676204,0.676138,0.00494982
O4-P115,250 mm,220.6,99.4433,0.00375,0.00592335,0.557627,0.556946,0.00857969
O21-P81,250 mm,220.6,100,0.00375,0.0137716,0.69827,0.698291,0.00452963
O3-P287,315 mm,278,100,0.0027,0.0183973,0.662348,0.662348,0.00376718
O2-P670,1400 mm,1235.2,100,0.000751,0.231781,0.743104,0.743141,0.000770076
O1-P133,1000 mm,882.4,100,0.00075,0.121433,0.639705,0.639792,0.00115631
O2-P1180,355 mm,313.2,100,0.0027,0.0221998,0.693309,0.692963,0.00334132
O4-P118,250 mm,220.6,93.2172,0.00375,0.00588484,0.555062,0.555919,0.00862544
O3-P290,315 mm,278,100,0.0027,0.0181969,0.660596,0.660495,0.00379668
O3-P305,280 mm,247,100,0.00375,0.0135062,0.693486,0.693368,0.00463744
O3-P264,355 mm,313.2,100,0.0027,0.0235735,0.703306,0.703859,0.00320142
O2-P1193,250 mm,220.6,100,0.00375,0.0127654,0.685425,0.685223,0.00477056
O9-P701,500 mm,441.2,102.548,0.00155,0.0246636,0.569396,0.569209,0.00331569
O2-P1177,355 mm,313.2,57.7876,0.0027,0.0228167,0.697369,0.697931,0.00327641
O1-P2440,800 mm,705.8,100,0.00085,0.0765133,0.600787,0.600847,0.00155574
O3-P1439,280 mm,247,105.205,0.00375,0.0086471,0.614535,0.613938,0.00652381
O21-P38,560 mm,494.2,97.4371,0.00155,0.0401759,0.645178,0.645242,0.00233756
O21-P78,355 mm,313.2,72.8635,0.0027,0.0214955,0.687228,0.687132,0.00342
O3-P106,630 mm,555.8,100,0.00125,0.0618553,0.664017,0.664097,0.00173601
O1-P44,1000 mm,882.4,107.29,0.00075,0.126612,0.646947,0.647011,0.00112076
O9-P44,500 mm,441.2,91.1851,0.00155,0.0329443,0.616311,0.616014,0.00265039
O21-P32,560 mm,494.2,102.037,0.00155,0.0414807,0.650751,0.650844,0.0022818
O9-P1176,315 mm,278,75.2336,0.0027,0.0177238,0.65633,0.656041,0.00386901
O4-P1419,630 mm,555.8,89.2377,0.00125,0.0467814,0.616235,0.61632,0.00213855
O2-P688,1400 mm,1235.2,100,0.000751,0.230836,0.742278,0.742312,0.000772428
O1-P1916,280 mm,247,100.385,0.00375,0.0134088,0.692085,0.692042,0.004662
O3-P1464,250 mm,220.6,100,0.00375,0.00667491,0.575377,0.575986,0.00778949
O11-P71,250 mm,220.6,100,0.00375,0.012109,0.67618,0.676114,0.0049503
O9-P18,500 mm,441.2,100.097,0.00155,0.0337363,0.619728,0.61995,0.00260327
O21-P36,560 mm,494.2,107.777,0.00155,0.040961,0.648561,0.648631,0.0023036
O1-P93,280 mm,247,100,0.00375,0.0176952,0.743466,0.743283,0.00384027
O3-P123,355 mm,313.2,100,0.0027,0.034324,0.771893,0.771993,0.00250673
O1-P1501,1400 mm,1235.2,100,0.000751,0.356757,0.833913,0.834022,0.000565095
O24-P173,250 mm,220.6,100.666,0.00375,0.0122793,0.678652,0.678524,0.00490176
O11-P91,250 mm,220.6,100,0.003751,0.0120224,0.674969,0.674943,0.00497552
O1-P1011,1600 mm,1411.8,72.2099,0.00075,0.382715,0.841706,0.841815,0.000548608
O2-P41,355 mm,313.2,100,0.0027,0.0315651,0.756973,0.75699,0.00263556
O1-P31,1000 mm,882.4,54.1904,0.00075,0.128015,0.648855,0.648923,0.0011116
O3-P25,560 mm,494.2,74.4055,0.00155,0.02216,0.546742,0.546752,0.00373542
O4-P81,800 mm,705.8,100,0.00085,0.0660406,0.577297,0.577364,0.0017411
O3-P102,630 mm,555.8,100,0.00125,0.0618587,0.664026,0.664106,0.00173594
O1-P1046,250 mm,220.6,100,0.00375,0.011568,0.668365,0.668231,0.00511419
O9-P9,500 mm,441.2,100,0.00155,0.0338738,0.620435,0.620625,0.00259531
O1-P1025,1600 mm,1411.8,99.802,0.00075,0.376705,0.838306,0.83824,0.000554854
O2-P607,280 mm,247,100.269,0.00375,0.0186129,0.752594,0.75263,0.00371565
O9-P12,500 mm,441.2,100,0.00155,0.0338379,0.620251,0.620449,0.00259738
O1-P1017,1600 mm,1411.8,100,0.000751,0.376763,0.838739,0.838686,0.000554793
O1-P1035,1600 mm,1411.8,100,0.00075,0.371154,0.83469,0.834898,0.000560794
O3-P94,630 mm,555.8,76.7047,0.00125,0.0628666,0.66679,0.666924,0.00171571
O3-P301,280 mm,247,100,0.00375,0.0135269,0.693782,0.693649,0.00463225
O10-P66,315 mm,278,100,0.0027,0.0163635,0.642949,0.642576,0.00410029
O3-P73,630 mm,555.8,80.8739,0.001251,0.0655465,0.674371,0.674427,0.00166487
O9-P1089,355 mm,313.2,96.7465,0.002701,0.0184017,0.659,0.659391,0.00383603
O2-P187,355 mm,313.2,100,0.0027,0.0314381,0.756244,0.756263,0.00264214
O9-P34,500 mm,441.2,60.2478,0.00155,0.0332833,0.617364,0.617708,0.00262996
O1-P200,250 mm,220.6,100,0.00375,0.0106291,0.654109,0.653671,0.00543869
O9-P2813,250 mm,220.6,100,0.00375,0.00619675,0.564164,0.564088,0.00827076
O3-P77,630 mm,555.8,100,0.001251,0.0655262,0.674321,0.674373,0.00166524
O3-P2013,250 mm,220.6,100,0.00375,0.00227501,0.420876,0.420945,0.0194127
O3-P1409,355 mm,313.2,100,0.0027,0.0128165,0.596345,0.596902,0.00507778
O3-P2012,250 mm,220.6,100,0.00375,0.00227585,0.420922,0.420991,0.0194065
O4-P120,250 mm,220.6,83.1475,0.00375,0.00582367,0.553577,0.554276,0.0086993
O4-P121,250 mm,220.6,73.462,0.00375,0.00575094,0.551771,0.552304,0.00878911
O3-P1410,355 mm,313.2,100,0.0027,0.0127108,0.595111,0.59552,0.00511138
O3-P2816,1000 mm,882.4,100,0.000751,0.124661,0.644577,0.644637,0.00113383
O1-P1008,1600 mm,1411.8,53.6048,0.00075,0.382806,0.841761,0.841869,0.000548515
O9-P1180,315 mm,278,101.957,0.002701,0.0177213,0.656398,0.656108,0.00386941
O3-P322,280 mm,247,100,0.00375,0.0134758,0.693051,0.692956,0.00464506
O4-P71,800 mm,705.8,100,0.00085,0.0767376,0.601259,0.60132,0.0015523
O1-P1511,1400 mm,1235.2,127.676,0.000751,0.352802,0.831486,0.831595,0.000569421
O1-P1034,1600 mm,1411.8,100,0.00075,0.371159,0.834692,0.8349,0.00056079
O1-P1030,1600 mm,1411.8,100,0.00075,0.371279,0.834755,0.834973,0.000560658
O1-P67,1000 mm,882.4,100.099,0.00075,0.112309,0.626343,0.626428,0.0012265
O3-P2807,1000 mm,882.4,100,0.00075,0.127003,0.647479,0.647546,0.00111819
O1-P1910,280 mm,247,100,0.00375,0.0134656,0.692904,0.692817,0.00464763
O3-P3170,900 mm,794.2,100,0.00075,0.104228,0.618554,0.618441,0.00126637
O1-P1923,280 mm,247,45.2277,0.00375,0.0130779,0.687601,0.687468,0.00474823
O3-P3163,900 mm,794.2,100.487,0.000751,0.104313,0.618982,0.618881,0.0012656
O1-P86,280 mm,247,84.1094,0.00375,0.020387,0.769324,0.769349,0.00351004
O4-P22,900 mm,794.2,100,0.00075,0.0993193,0.610464,0.610528,0.00131293
O9-P704,500 mm,441.2,92.8282,0.00155,0.0241881,0.56589,0.566145,0.00336707
O1-P1909,280 mm,247,100,0.00375,0.0134836,0.693163,0.693061,0.0046431
O3-P280,315 mm,278,100,0.0027,0.0187728,0.665761,0.665768,0.00371361
O9-P23,500 mm,441.2,100,0.00155,0.0335113,0.618561,0.61884,0.00261644
O9-P698,500 mm,441.2,100,0.00155,0.0247489,0.569865,0.569753,0.00330668
O3-P311,280 mm,247,100,0.00375,0.013502,0.693426,0.693311,0.00463849
O3-P2004,250 mm,220.6,107.335,0.00375,0.00395477,0.49588,0.49587,0.0120117
O24-P177,250 mm,220.6,100,0.00375,0.0112449,0.66368,0.663352,0.00521968
O9-P1094,355 mm,313.2,60.0764,0.0027,0.0183963,0.658858,0.659249,0.00383688
O3-P1405,355 mm,313.2,100,0.0027,0.0159632,0.634086,0.634334,0.00427469
O21-P97,250 mm,220.6,100,0.00375,0.0117182,0.670471,0.670455,0.00506713
O21-P851,250 mm,220.6,60.2634,0.00375,0.00858956,0.61673,0.61749,0.00638648
O4-P27,900 mm,794.2,89.2834,0.00075,0.0946394,0.60262,0.60267,0.0013616
O4-P111,250 mm,220.6,53.8133,0.00375,0.00714836,0.586619,0.587096,0.0073746
O1-P160,355 mm,313.2,104.458,0.0027,0.0244348,0.710675,0.71039,0.00312179
O3-P99,630 mm,555.8,100,0.00125,0.0618612,0.664033,0.664113,0.00173589
O6-P69,355 mm,313.2,73.9231,0.0027,0.0242529,0.709361,0.70903,0.00313812
O4-P15,900 mm,794.2,100,0.00075,0.100689,0.612702,0.61277,0.0012995
O3-P34,450 mm,397,84.2511,0.00205,0.0144781,0.54734,0.547358,0.00493377
O3-P2866,250 mm,220.6,100,0.00375,0.00695657,0.582226,0.582671,0.00753607
O3-P324,280 mm,247,100,0.00375,0.0134742,0.693027,0.692933,0.00464548
O1-P137,1000 mm,882.4,100,0.00075,0.121429,0.6397,0.639788,0.00115634
O9-P1096,355 mm,313.2,100,0.0027,0.0183938,0.658833,0.659225,0.00383727
O3-P1460,250 mm,220.6,70.6645,0.00375,0.00671725,0.576438,0.577006,0.00775008
O1-P144,1000 mm,882.4,100,0.00075,0.12068,0.638635,0.638721,0.00116172
O1-P146,1000 mm,882.4,100,0.00075,0.120654,0.638597,0.638684,0.00116191
O9-P1086,355 mm,313.2,75.4677,0.0027,0.018576,0.660625,0.660974,0.00380899
O3-P2859,1000 mm,882.4,59.5542,0.00075,0.114447,0.629553,0.629639,0.00120909
O1-P184,280 mm,247,100,0.00375,0.0159684,0.723596,0.724259,0.00411663
O3-P2812,1000 mm,882.4,100,0.00075,0.125904,0.645974,0.646039,0.00112546
O2-P693,1400 mm,1235.2,63.9184,0.00075,0.230743,0.741834,0.741868,0.000772661
O9-P41,500 mm,441.2,104.011,0.00155,0.0332665,0.617275,0.617625,0.00263096
O1-P33,1000 mm,882.4,57.8574,0.00075,0.127986,0.648815,0.648884,0.00111179
O4-P29,900 mm,794.2,135.876,0.00075,0.0946376,0.602617,0.602667,0.00136162
O1-P190,250 mm,220.6,70.4549,0.00375,0.0151798,0.714919,0.714936,0.00424961
O7-P156,250 mm,220.6,100,0.00375,0.0112882,0.66432,0.664013,0.0052052
O2-P691,1400 mm,1235.2,87.2431,0.00075,0.230744,0.741835,0.741869,0.000772657
O3-P243,355 mm,313.2,100,0.0027,0.0296348,0.74553,0.745562,0.0027424
O21-P30,560 mm,494.2,100,0.00155,0.0414823,0.650757,0.650851,0.00228174
O1-P29,1000 mm,882.4,100,0.00075,0.128083,0.648947,0.649016,0.00111116
O3-P317,280 mm,247,100,0.00375,0.013497,0.693355,0.693243,0.00463974
O9-P1113,355 mm,313.2,83.5244,0.0027,0.0183775,0.658671,0.659067,0.00383983
O1-P66,1000 mm,882.4,100,0.00075,0.11231,0.626345,0.62643,0.00122648
O10-P75,315 mm,278,74.9748,0.0027,0.0161738,0.640937,0.640616,0.00413562
O3-P3155,900 mm,794.2,100,0.00075,0.10461,0.619091,0.619043,0.00126292
O1-P130,1000 mm,882.4,62.5031,0.00075,0.121435,0.639709,0.639796,0.0011563
O9-P179,250 mm,220.6,77.9177,0.00375,0.0128146,0.686088,0.685887,0.00475785
O3-P2847,1000 mm,882.4,100,0.00075,0.120724,0.638697,0.638784,0.00116141
O24-P20,355 mm,313.2,80.4453,0.0027,0.0289903,0.741647,0.741563,0.0027816
O4-P37,900 mm,794.2,100,0.00075,0.0945239,0.602422,0.602472,0.00136286
O1-P188,280 mm,247,100,0.00375,0.0155123,0.719104,0.718894,0.00420039
O4-P20,900 mm,794.2,100,0.00075,0.0993374,0.610494,0.610558,0.00131275
O21-P64,450 mm,397,100,0.00205,0.0309653,0.675745,0.675828,0.00271925
O9-P1107,355 mm,313.2,100,0.0027,0.0183845,0.658741,0.659135,0.00383873
O3-P92,630 mm,555.8,103.34,0.00125,0.0629776,0.667082,0.667233,0.00171352
O3-P42,250 mm,220.6,64.4298,0.00375,0.00579262,0.552811,0.553436,0.00873738
O3-P1402,355 mm,313.2,100,0.0027,0.0161278,0.635767,0.636118,0.00424102
O3-P85,630 mm,555.8,100,0.001251,0.0641077,0.670203,0.67054,0.00169165
O1-P1508,1400 mm,1235.2,57.7972,0.000751,0.35312,0.831682,0.831791,0.000569069
O1-P1032,1600 mm,1411.8,100,0.00075,0.371206,0.834717,0.834929,0.000560738
O3-P313,280 mm,247,100,0.00375,0.0135003,0.693402,0.693289,0.00463891
O9-P2350,250 mm,220.6,100,0.00375,0.0125396,0.682329,0.682144,0.0048302
O6-P89,315 mm,278,100,0.002701,0.0186891,0.665067,0.665104,0.00372536
O9-P10,500 mm,441.2,100,0.00155,0.033873,0.620431,0.620621,0.00259536
O3-P95,630 mm,555.8,81.9384,0.00125,0.0628659,0.666789,0.666923,0.00171572
O2-P53,355 mm,313.2,100,0.0027,0.0278821,0.734658,0.734462,0.0028536
O11-P94,250 mm,220.6,100,0.00375,0.0120199,0.674865,0.67484,0.00497626
O10-P68,315 mm,278,100,0.0027,0.0163114,0.6424,0.642039,0.00410992
O6-P80,315 mm,278,72.6542,0.0027,0.0198237,0.675176,0.674991,0.00357464
O1-P5,1800 mm,1588.2,100,0.00075,0.50784,0.900233,0.900181,0.000457858
O9-P169,250 mm,220.6,100,0.00375,0.0129134,0.687408,0.687211,0.00473266
O21-P48,560 mm,494.2,100,0.00155,0.0384739,0.637622,0.637701,0.00241575
O3-P2857,1000 mm,882.4,100,0.00075,0.11459,0.629766,0.629851,0.00120795
O4-P3,900 mm,794.2,87.5711,0.00075,0.10132,0.613724,0.613793,0.00129344
O1-P1010,1600 mm,1411.8,72.0148,0.00075,0.382716,0.841706,0.841816,0.000548606
O3-P2817,1000 mm,882.4,100,0.00075,0.124608,0.644186,0.644247,0.00113419
O2-P9,1400 mm,1235.2,100,0.00075,0.314159,0.80608,0.806163,0.00061729
O4-P94,710 mm,626.4,103.328,0.001,0.0622209,0.608166,0.608241,0.00177006
O9-P2346,250 mm,220.6,91.7337,0.00375,0.0126643,0.684049,0.683851,0.00479699
O9-P1131,355 mm,313.2,100,0.0027,0.0183633,0.65853,0.65893,0.00384206
O3-P1428,315 mm,278,100,0.0027,0.00956876,0.555439,0.55531,0.00620994
O21-P34,560 mm,494.2,100,0.00155,0.0409668,0.648585,0.648656,0.00230336
O1-P1024,1600 mm,1411.8,100,0.00075,0.376706,0.838307,0.838241,0.000554853
O3-P1427,315 mm,278,100,0.0027,0.00956959,0.55545,0.555323,0.00620951
O21-P66,450 mm,397,100,0.00205,0.0306366,0.673811,0.673909,0.00274076
O9-P1184,315 mm,278,47.7282,0.0027,0.017718,0.656276,0.655986,0.00386992
O9-P1124,355 mm,313.2,100,0.0027,0.0183692,0.658588,0.658987,0.00384115
O3-P2821,1000 mm,882.4,100,0.000751,0.123797,0.643348,0.643435,0.00113973
O11-P61,250 mm,220.6,100,0.00375,0.0121459,0.676721,0.676639,0.00493966
O2-P1187,315 mm,278,47.9863,0.0027,0.0209218,0.684228,0.684111,0.00344476
O1-P1031,1600 mm,1411.8,102.038,0.00075,0.37121,0.834719,0.834931,0.000560733
O3-P321,280 mm,247,100,0.00375,0.013483,0.693154,0.693053,0.00464326
O3-P3198,900 mm,794.2,103.928,0.000751,0.103312,0.617129,0.617294,0.00127474
O10-P148,315 mm,278,71.4642,0.002701,0.0153503,0.631909,0.631943,0.00429896
O1-P38,1000 mm,882.4,100,0.00075,0.126665,0.647019,0.647084,0.00112041
O16-P5,280 mm,247,100,0.00375,0.016228,0.727266,0.727246,0.00407114
O3-P2827,1000 mm,882.4,102.762,0.00075,0.123293,0.642327,0.642414,0.00114322
O9-P165,280 mm,247,100,0.00375,0.0140518,0.701045,0.700642,0.00450608
O2-P595,1400 mm,1235.2,100,0.00075,0.252091,0.759857,0.759941,0.000723593
O4-P8,900 mm,794.2,80.5748,0.00075,0.100786,0.612859,0.612927,0.00129857
O9-P162,280 mm,247,100,0.00375,0.0140537,0.70107,0.700667,0.00450565
O16-P1,280 mm,247,86.6292,0.00375,0.016237,0.727372,0.727349,0.00406959
O1-P10,1800 mm,1588.2,100,0.00075,0.507779,0.900208,0.900152,0.000457897
O4-P75,800 mm,705.8,62.7775,0.00085,0.0761066,0.599928,0.599987,0.00156203
O21-P88,250 mm,220.6,100,0.00375,0.0121441,0.676694,0.676614,0.00494018
O21-P85,250 mm,220.6,100,0.00375,0.0124041,0.680429,0.680269,0.00486707
O9-P1117,355 mm,313.2,100,0.0027,0.0183745,0.658641,0.659038,0.0038403
O16-P4,280 mm,247,100,0.00375,0.0162293,0.727282,0.727261,0.00407091
O3-P1475,250 mm,220.6,70.793,0.00375,0.00628833,0.566742,0.566423,0.0081731
O2-P1173,355 mm,313.2,100,0.0027,0.0229534,0.698465,0.699016,0.00326249
O1-P58,1000 mm,882.4,64.0591,0.00075,0.125958,0.646048,0.646113,0.0011251
O3-P84,630 mm,555.8,100,0.001251,0.0643214,0.670745,0.671122,0.00168759
O4-P1348,630 mm,555.8,100,0.00125,0.0488906,0.623666,0.623733,0.0020679
O3-P3166,900 mm,794.2,100,0.00075,0.104235,0.618565,0.618453,0.0012663
O11-P95,250 mm,220.6,100,0.00375,0.0120112,0.674736,0.674715,0.00497881
O3-P325,280 mm,247,100,0.00375,0.0134733,0.693015,0.692922,0.00464569
O21-P69,450 mm,397,100,0.00205,0.0304132,0.672475,0.672594,0.00275565
O9-P172,250 mm,220.6,100,0.00375,0.0129109,0.687375,0.687177,0.00473329
O4-P95,710 mm,626.4,102.202,0.001,0.0620485,0.607713,0.607788,0.00177378
O3-P31,500 mm,441.2,100,0.00155,0.0166176,0.509334,0.509353,0.00455777
O9-P1130,355 mm,313.2,100,0.0027,0.0183641,0.658538,0.658938,0.00384193
O1-P1373,250 mm,220.6,120.477,0.00375,0.00682494,0.579086,0.579575,0.00765198
O2-P15,1400 mm,1235.2,74.787,0.00075,0.313488,0.805624,0.805706,0.000618222
O2-P24,630 mm,555.8,66.6425,0.00125,0.0657021,0.674372,0.674641,0.00166204
O9-P716,500 mm,441.2,114.201,0.00155,0.0238036,0.563575,0.563632,0.00341005
O1-P64,1000 mm,882.4,100,0.00075,0.112312,0.626348,0.626433,0.00122647
O1-P368,250 mm,220.6,58.1058,0.00375,0.00785857,0.602701,0.602665,0.00684352
O9-P6,710 mm,626.4,100,0.001,0.0586786,0.598649,0.598707,0.00185063
O1-P36,1000 mm,882.4,100,0.00075,0.126681,0.64704,0.647105,0.00112031
O4-P4,900 mm,794.2,86.0135,0.00075,0.101294,0.613682,0.613751,0.00129368
O4-P44,800 mm,705.8,100,0.00085,0.0851672,0.618208,0.618291,0.00143552
O21-P53,560 mm,494.2,100,0.00155,0.0377176,0.634181,0.63426,0.00245267
O7-P1,315 mm,278,45.8814,0.0027,0.0186737,0.664831,0.664872,0.00372753
O1-P148,355 mm,313.2,100,0.0027,0.0248184,0.713395,0.713229,0.00308813
O9-P695,500 mm,441.2,100,0.00155,0.0260544,0.577704,0.577901,0.00317573
O1-P158,355 mm,313.2,84.5413,0.0027,0.0245378,0.711412,0.711157,0.00311265
O9-P692,500 mm,441.2,100,0.00155,0.0267969,0.582317,0.582387,0.0031067
O6-P91,315 mm,278,100,0.0027,0.0186784,0.664875,0.664914,0.00372687
O3-P114,450 mm,397,100,0.00205,0.0354058,0.700312,0.700135,0.002467
O3-P2824,1000 mm,882.4,100,0.00075,0.123681,0.642869,0.642956,0.00114054
O4-P23,900 mm,794.2,97.0437,0.00075,0.0993112,0.610451,0.610515,0.00131301
O9-P1092,355 mm,313.2,66.4282,0.0027,0.018398,0.658874,0.659265,0.00383662
O9-P167,280 mm,247,100,0.00375,0.0140502,0.701022,0.700621,0.00450647
O2-P23,630 mm,555.8,100,0.00125,0.0657029,0.67438,0.674643,0.00166203
O9-P159,280 mm,247,100,0.00375,0.0140562,0.701103,0.7007,0.00450507
O21-P86,250 mm,220.6,100,0.00375,0.0122762,0.678608,0.678481,0.00490263
O3-P17,630 mm,555.8,100,0.00125,0.026684,0.527139,0.527127,0.00333356
O1-P1502,1400 mm,1235.2,100,0.000751,0.356748,0.833908,0.834017,0.000565105
O9-P1109,355 mm,313.2,100,0.0027,0.0183831,0.658727,0.659122,0.00383895
O21-P51,560 mm,494.2,100,0.00155,0.0384373,0.637456,0.637536,0.00241751
O9-P1121,355 mm,313.2,99.3599,0.0027,0.0183712,0.658608,0.659006,0.00384083
O11-P3,280 mm,247,74.2814,0.00375,0.0141238,0.702006,0.701583,0.00448952
O1-P1029,1600 mm,1411.8,100,0.00075,0.371287,0.834759,0.834978,0.00056065
O21-P45,560 mm,494.2,100,0.00155,0.0384764,0.637633,0.637712,0.00241563
O3-P326,280 mm,247,100,0.00375,0.0134725,0.693003,0.69291,0.0046459
O3-P104,630 mm,555.8,100,0.00125,0.061857,0.664022,0.664102,0.00173597
O9-P14,500 mm,441.2,56.0961,0.00155,0.0338034,0.620074,0.62028,0.00259938
O3-P2868,250 mm,220.6,59.9005,0.00375,0.00672472,0.576624,0.577185,0.00774318
O2-P604,1400 mm,1235.2,68.2438,0.00075,0.250529,0.75858,0.758662,0.000726916
O7-P158,250 mm,220.6,100,0.00375,0.0112283,0.663433,0.663098,0.00522527
O3-P132,280 mm,247,100,0.00375,0.0200083,0.765907,0.765923,0.00355041
O2-P5,1400 mm,1235.2,58.6743,0.00075,0.319706,0.809822,0.809911,0.000609726
O10-P135,315 mm,278,100,0.0027,0.0155146,0.633635,0.633637,0.00426502
O1-P163,355 mm,313.2,63.2222,0.0027,0.0230494,0.699229,0.699773,0.00325282
O10-P64,315 mm,278,100,0.0027,0.016365,0.642965,0.642591,0.00410001
O3-P2844,1000 mm,882.4,100,0.00075,0.120935,0.638998,0.639085,0.00115988
O9-P2795,250 mm,220.6,60.4418,0.00375,0.00679108,0.578261,0.578771,0.00768249
O2-P31,630 mm,555.8,100,0.00125,0.0613623,0.662625,0.662703,0.00174614
O10-P133,315 mm,278,100,0.0027,0.0155162,0.633654,0.633655,0.00426468
O3-P1457,250 mm,220.6,79.8885,0.00375,0.00693863,0.581804,0.582252,0.00755161
O10-P128,315 mm,278,100,0.0027,0.0156362,0.63502,0.634944,0.00424034
O10-P132,315 mm,278,100,0.0027,0.0155171,0.633664,0.633664,0.00426451
O10-P136,315 mm,278,100,0.0027,0.0155123,0.633609,0.633612,0.00426548
O4-P9,900 mm,794.2,72.0124,0.00075,0.100756,0.612811,0.612878,0.00129885
O1-P1022,1600 mm,1411.8,65.2877,0.00075,0.376707,0.838308,0.838242,0.000554852
O1-P1028,1600 mm,1411.8,100,0.00075,0.371315,0.834773,0.834995,0.00056062
O1-P1504,1400 mm,1235.2,100,0.000751,0.353527,0.831933,0.832042,0.00056862
O1-P2468,800 mm,705.8,58.0633,0.00085,0.0709011,0.58855,0.588621,0.0016486
O3-P294,315 mm,278,70.6987,0.0027,0.017376,0.653072,0.652693,0.00392471
O2-P21,630 mm,555.8,65.6502,0.00125,0.0657042,0.674393,0.674647,0.001662
O3-P2835,1000 mm,882.4,100,0.00075,0.121665,0.640035,0.640122,0.00115465
O16-P7,280 mm,247,100,0.00375,0.0162252,0.727233,0.727214,0.00407162
O9-P1095,355 mm,313.2,100,0.0027,0.0183952,0.658847,0.659238,0.00383705
O1-P153,355 mm,313.2,100,0.0027,0.0246844,0.712453,0.712242,0.00309977
O1-P149,355 mm,313.2,100,0.0027,0.0247942,0.713226,0.713051,0.00309022
O3-P283,315 mm,278,100,0.0027,0.0184031,0.662398,0.662401,0.00376634
O11-P65,250 mm,220.6,100,0.00375,0.012114,0.676253,0.676185,0.00494886
O1-P2220,450 mm,397,101.709,0.00205,0.0185782,0.587376,0.587456,0.00403229
O7-P159,250 mm,220.6,100,0.00375,0.0112022,0.663044,0.662697,0.00523409
O3-P296,280 mm,247,69.6764,0.00375,0.0141417,0.702244,0.701816,0.00448542
O11-P64,250 mm,220.6,66.1961,0.00375,0.0121145,0.676261,0.676193,0.0049487
O3-P308,280 mm,247,100,0.00375,0.0135037,0.69345,0.693334,0.00463807
O1-P2429,800 mm,705.8,100,0.000851,0.077329,0.602759,0.602823,0.00154332
O10-P60,315 mm,278,106.099,0.0027,0.016368,0.642996,0.642622,0.00409946
O3-P3169,900 mm,794.2,100,0.00075,0.104229,0.618555,0.618442,0.00126637
O21-P20,630 mm,555.8,100,0.00125,0.0494212,0.625484,0.625555,0.00205104
O9-P24,500 mm,441.2,100,0.00155,0.0335103,0.618555,0.618835,0.0026165
O3-P1422,355 mm,313.2,100,0.0027,0.0112873,0.575857,0.575935,0.00562265
O2-P185,355 mm,313.2,100,0.0027,0.0335223,0.767725,0.767788,0.00254155
O4-P35,900 mm,794.2,100,0.00075,0.094543,0.602455,0.602505,0.00136265
O10-P78,315 mm,278,72.4865,0.0027,0.0161256,0.64042,0.640114,0.00414472
O11-P4,280 mm,247,85.1342,0.00375,0.0141232,0.701998,0.701574,0.00448966
O9-P166,280 mm,247,100,0.00375,0.014051,0.701033,0.700632,0.00450627
O9-P1132,355 mm,313.2,100,0.0027,0.0183625,0.658522,0.658922,0.00384219
O9-P1,800 mm,705.8,113.17,0.00085,0.0706857,0.588065,0.588136,0.00165244
O4-P33,900 mm,794.2,118.413,0.00075,0.0945628,0.602489,0.602539,0.00136243
O3-P27,560 mm,494.2,75.2247,0.00155,0.0182631,0.517236,0.517306,0.0043772
O9-P1097,355 mm,313.2,100,0.002701,0.018393,0.658913,0.659307,0.0038374
O1-P189,250 mm,220.6,111.766,0.00375,0.0153924,0.717262,0.717293,0.00421225
O2-P26,630 mm,555.8,75.0633,0.00125,0.0657009,0.674359,0.674638,0.00166206
O10-P67,315 mm,278,100,0.0027,0.0163122,0.642409,0.642048,0.00410976
O21-P61,450 mm,397,100,0.00205,0.0312755,0.677539,0.677624,0.00269934
O3-P35,450 mm,397,87.4474,0.00205,0.0144774,0.547333,0.547351,0.00493396
O4-P51,800 mm,705.8,67.8861,0.00085,0.0841976,0.616206,0.616414,0.00144782
O9-P690,500 mm,441.2,100,0.00155,0.0268886,0.582864,0.582934,0.00309843
O11-P96,250 mm,220.6,42.5182,0.00375,0.0120084,0.674694,0.674675,0.00497963
O9-P161,280 mm,247,100,0.00375,0.0140545,0.701081,0.700678,0.00450546
O1-P150,355 mm,313.2,100,0.0027,0.0247501,0.712916,0.712727,0.00309405
O2-P22,630 mm,555.8,83.8744,0.00125,0.0657036,0.674387,0.674645,0.00166201
O11-P72,250 mm,220.6,114.758,0.00375,0.0121082,0.676168,0.676102,0.00495054
O3-P318,280 mm,247,100,0.00375,0.0134962,0.693343,0.693232,0.00463995
O16-P11,280 mm,247,100,0.00375,0.0162178,0.727146,0.72713,0.00407289
O9-P1183,315 mm,278,100,0.0027,0.0177189,0.656284,0.655994,0.00386979
O3-P82,630 mm,555.8,100,0.00125,0.064739,0.672172,0.672055,0.00167975
O2-P17,630 mm,555.8,56.1267,0.00125,0.0659877,0.675374,0.675402,0.00165688
O9-P1128,355 mm,313.2,100,0.0027,0.0183658,0.658555,0.658954,0.00384167
O3-P1471,250 mm,220.6,100,0.00375,0.00665472,0.574866,0.575498,0.00780846
O21-P50,560 mm,494.2,100,0.00155,0.0384381,0.63746,0.637539,0.00241747
O4-P28,900 mm,794.2,124.946,0.00075,0.0946387,0.602619,0.602669,0.0013616
O11-P54,250 mm,220.6,100,0.00375,0.0121895,0.677355,0.677258,0.00492718
O3-P6,630 mm,555.8,100,0.00125,0.031406,0.551654,0.551972,0.00292269
O10-P131,315 mm,278,100,0.0027,0.0155565,0.634115,0.634088,0.00425647
O3-P292,315 mm,278,100,0.0027,0.0181953,0.660581,0.66048,0.00379693
O1-P15,1800 mm,1588.2,100,0.00075,0.507747,0.900195,0.900137,0.000457917
O21-P62,450 mm,397,100,0.00205,0.0310451,0.67621,0.676292,0.00271408
O9-P177,250 mm,220.6,100,0.00375,0.0129067,0.68732,0.687122,0.00473435
O3-P2806,1000 mm,882.4,100,0.00075,0.127004,0.64748,0.647547,0.00111818
O9-P1099,355 mm,313.2,100,0.0027,0.0183904,0.658799,0.659191,0.00383782
O1-P49,1000 mm,882.4,100,0.00075,0.126417,0.646678,0.646744,0.00112205
O7-P161,250 mm,220.6,100,0.00375,0.0111126,0.661696,0.661314,0.00526469
O9-P175,250 mm,220.6,100,0.00375,0.0129084,0.687342,0.687144,0.00473392
O3-P29,500 mm,441.2,55.3361,0.00155,0.0166613,0.509714,0.509734,0.00454795
O10-P72,315 mm,278,80.8987,0.0027,0.0162618,0.641876,0.641528,0.00411912
O11-P57,250 mm,220.6,100,0.00375,0.012187,0.677319,0.677222,0.00492789
O7-P4,315 mm,278,75.4727,0.0027,0.0186717,0.664811,0.664854,0.00372782
O3-P2005,250 mm,220.6,110.881,0.00375,0.00392342,0.49474,0.49472,0.0120932
O10-P63,315 mm,278,100,0.0027,0.0163659,0.642974,0.6426,0.00409986
O3-P270,315 mm,278,68.8306,0.0027,0.0197814,0.674812,0.674629,0.00357994
O1-P35,1000 mm,882.4,100,0.00075,0.126688,0.64705,0.647114,0.00112026
O1-P1037,1600 mm,1411.8,100,0.00075,0.371118,0.834671,0.834876,0.000560833
O4-P1398,630 mm,555.8,101.75,0.00125,0.0478835,0.620166,0.620227,0.00210089
O1-P1505,1400 mm,1235.2,77.6613,0.000751,0.353523,0.831931,0.83204,0.000568624
O6-P77,355 mm,313.2,53.6066,0.0027,0.0202214,0.675551,0.676131,0.00357614
O2-P1195,250 mm,220.6,100,0.00375,0.00989118,0.641374,0.641363,0.00573698
O9-P183,250 mm,220.6,110.255,0.00375,0.0128122,0.686055,0.685854,0.00475848
O9-P696,500 mm,441.2,100,0.00155,0.0260536,0.577699,0.577896,0.00317581
O7-P151,250 mm,220.6,69.6513,0.00375,0.0114416,0.666558,0.666338,0.00515474
O1-P25,1000 mm,882.4,100,0.00075,0.13005,0.651593,0.651667,0.00109865
O2-P692,1400 mm,1235.2,89.0853,0.00075,0.230744,0.741835,0.741869,0.000772659
O3-P327,280 mm,247,100,0.00375,0.0134717,0.692991,0.692899,0.00464611
O9-P170,250 mm,220.6,100,0.00375,0.0129126,0.687397,0.6872,0.00473287
O3-P2849,1000 mm,882.4,100,0.00075,0.115722,0.631444,0.631529,0.00119901
O10-P1,315 mm,278,44.4943,0.0027,0.0168045,0.647481,0.647053,0.00402122
O1-P98,250 mm,220.6,100,0.00375,0.0121365,0.676583,0.676506,0.00494236
O3-P2830,1000 mm,882.4,100,0.00075,0.121953,0.640442,0.640529,0.00115261
O9-P158,280 mm,247,100,0.00375,0.014057,0.701114,0.700711,0.00450488
O6-P59,355 mm,313.2,77.0765,0.0027,0.0260017,0.721769,0.721724,0.00299073
O4-P31,900 mm,794.2,144.1,0.00075,0.0946178,0.602583,0.602633,0.00136183
O1-P196,250 mm,220.6,78.9393,0.00375,0.0146607,0.709006,0.709011,0.00434597
O9-P1133,355 mm,313.2,100,0.0027,0.0183616,0.658513,0.658914,0.00384233
