label,size_label,diameter_mm,length_m,S_LAID,Q31,V31_MODEL,V31_CALC,S_REQ
O15-P1,280 mm,247,44.7217,0.00375,0.00471231,0.51577,0.51584,0.0107569
O9-P1098,355 mm,313.2,100,0.0027,0.0183918,0.658813,0.659205,0.00383759
O1-P42,1000 mm,882.4,100,0.00075,0.126659,0.647011,0.647075,0.00112045
O3-P1431,315 mm,278,100,0.0027,0.00956626,0.555404,0.555269,0.00621125
O3-P3204,900 mm,794.2,100,0.00075,0.103174,0.616625,0.61677,0.00127601
O4-P16,900 mm,794.2,100,0.00075,0.10068,0.612687,0.612754,0.00129959
O3-P1432,315 mm,278,100,0.0027,0.00956543,0.555392,0.555256,0.00621168
O2-P55,280 mm,247,56.7439,0.00375,0.0229274,0.790269,0.790482,0.00328112
O3-P2003,250 mm,220.6,111.063,0.00375,0.00427546,0.506838,0.507246,0.0112447
O3-P2819,1000 mm,882.4,100,0.000751,0.124012,0.643675,0.643735,0.00113826
O24-P36,250 mm,220.6,100,0.00375,0.0103418,0.649328,0.648976,0.00554977
O11-P48,250 mm,220.6,100,0.00375,0.0124772,0.681458,0.681283,0.00484707
O1-P1506,1400 mm,1235.2,83.548,0.00075,0.353288,0.831374,0.831483,0.000568884
O3-P309,280 mm,247,100,0.00375,0.0135028,0.693438,0.693323,0.00463828
O3-P3143,900 mm,794.2,63.2833,0.000751,0.107652,0.623873,0.624082,0.0012363
O1-P156,355 mm,313.2,53.3513,0.0027,0.0246388,0.71213,0.711905,0.00310376
O3-P162,250 mm,220.6,100,0.00375,0.00909384,0.626336,0.627095,0.00611315
O3-P98,630 mm,555.8,100,0.00125,0.061862,0.664036,0.664116,0.00173587
O1-P135,1000 mm,882.4,100,0.00075,0.121431,0.639703,0.63979,0.00115632
O1-P134,1000 mm,882.4,100,0.00075,0.121432,0.639704,0.639791,0.00115632
O9-P1182,315 mm,278,100,0.0027,0.0177197,0.656292,0.656002,0.00386966
O9-P2332,280 mm,247,100,0.00375,0.0171838,0.738061,0.737851,0.003916
O1-P99,250 mm,220.6,100,0.00375,0.012132,0.676517,0.676442,0.00494365
O1-P187,280 mm,247,100,0.00375,0.0156824,0.721027,0.720913,0.00416856
O1-P145,1000 mm,882.4,100,0.00075,0.120667,0.638616,0.638703,0.00116182
O4-P1420,630 mm,555.8,85.6935,0.001251,0.0466977,0.616116,0.616201,0.00214148
O9-P173,250 mm,220.6,100,0.00375,0.0129101,0.687364,0.687166,0.0047335
O24-P31,280 mm,247,87.5639,0.00375,0.016512,0.730574,0.730461,0.00402307
O3-P1462,250 mm,220.6,100,0.00375,0.0067023,0.576065,0.576646,0.00776394
O1-P102,250 mm,220.6,100,0.00375,0.0119316,0.673547,0.673567,0.00500238
O21-P43,560 mm,494.2,100,0.00155,0.0400675,0.644707,0.64477,0.00234235
O11-P67,250 mm,220.6,100,0.00375,0.0121123,0.676229,0.676161,0.00494934
O9-P1087,355 mm,313.2,72.7376,0.0027,0.0185753,0.660619,0.660968,0.00380909
O1-P1929,280 mm,247,103.176,0.00375,0.0125868,0.681052,0.680488,0.00488447
O3-P76,630 mm,555.8,100,0.001251,0.065527,0.674323,0.674375,0.00166522
O11-P68,250 mm,220.6,100,0.00375,0.0121115,0.676216,0.676149,0.00494958
O9-P2349,250 mm,220.6,100,0.00375,0.0126219,0.683466,0.683272,0.00480822
O1-P101,250 mm,220.6,100,0.00375,0.0120432,0.675211,0.675174,0.00496942
O2-P7,1400 mm,1235.2,77.0319,0.00075,0.318014,0.808686,0.808773,0.000612007
O3-P255,355 mm,313.2,100,0.0027,0.0265558,0.725714,0.725572,0.0029482
O15-P8,250 mm,220.6,100,0.00375,0.00170238,0.385743,0.385608,0.0251583
O24-P19,355 mm,313.2,80.2417,0.0027,0.0290009,0.741712,0.74163,0.00278094
O12-P1,250 mm,220.6,53.869,0.00375,0.0119594,0.673964,0.67397,0.0049941
O4-P12,900 mm,794.2,79.9823,0.00075,0.100723,0.612757,0.612824,0.00129918
O3-P78,630 mm,555.8,100,0.00125,0.0655253,0.674112,0.674169,0.00166525
O21-P87,250 mm,220.6,100,0.00375,0.0121523,0.676813,0.676729,0.00493784
O3-P2834,1000 mm,882.4,100,0.00075,0.121684,0.640061,0.640148,0.00115452
O2-P1191,280 mm,247,100,0.00375,0.0182828,0.74939,0.749326,0.0037589
O21-P96,250 mm,220.6,100,0.00375,0.011719,0.670483,0.670467,0.00506688
O1-P1006,1600 mm,1411.8,100,0.00075,0.383034,0.841897,0.842003,0.000548282
O9-P46,500 mm,441.2,87.7783,0.00155,0.0328909,0.616024,0.615745,0.00265365
O3-P299,280 mm,247,100,0.00375,0.0137268,0.696601,0.696341,0.00458307
O2-P199,355 mm,313.2,100,0.0027,0.0279244,0.734932,0.734739,0.00285074
O3-P105,630 mm,555.8,100,0.00125,0.0618562,0.664019,0.664099,0.00173599
O3-P87,630 mm,555.8,100,0.001251,0.0638185,0.669465,0.669749,0.00169717
O9-P2806,250 mm,220.6,79.2104,0.00375,0.00642602,0.570502,0.569883,0.00803134
O3-P2813,1000 mm,882.4,100,0.00075,0.125903,0.645973,0.646037,0.00112546
O6-P83,315 mm,278,85.4717,0.0027,0.0193669,0.671181,0.671044,0.00363315
O9-P2348,250 mm,220.6,100,0.00375,0.0126418,0.683741,0.683544,0.00480293
O1-P1018,1600 mm,1411.8,100,0.00075,0.376762,0.838344,0.838275,0.000554794
O1-P127,1000 mm,882.4,100,0.00075,0.121438,0.639712,0.639799,0.00115628
O21-P65,450 mm,397,100,0.00205,0.0306405,0.673834,0.673932,0.00274051
O1-P83,280 mm,247,74.4593,0.00375,0.0204813,0.770162,0.770191,0.00350026
O3-P263,355 mm,313.2,62.622,0.0027,0.0240583,0.707936,0.707562,0.00315589
O7-P10,280 mm,247,70.118,0.00375,0.016272,0.727785,0.727749,0.00406356
O3-P298,280 mm,247,100,0.00375,0.0137276,0.696613,0.696352,0.00458287
O3-P116,355 mm,313.2,100,0.0027,0.0347167,0.773887,0.774008,0.0024904
O3-P2805,1000 mm,882.4,100,0.00075,0.127005,0.647482,0.647548,0.00111818
O1-P65,1000 mm,882.4,100,0.00075,0.112311,0.626347,0.626431,0.00122648
O3-P3162,900 mm,794.2,100,0.00075,0.104314,0.618676,0.618577,0.00126559
O21-P77,355 mm,313.2,72.1275,0.0027,0.0215549,0.687753,0.687631,0.00341317
O4-P13,900 mm,794.2,96.4578,0.00075,0.100714,0.612742,0.612809,0.00129927
O1-P37,1000 mm,882.4,100,0.00075,0.126674,0.647031,0.647095,0.00112035
O21-P40,560 mm,494.2,100,0.00155,0.0401625,0.64512,0.645184,0.00233815
O1-P1015,1600 mm,1411.8,100,0.000751,0.376765,0.83874,0.838687,0.000554791
O1-P179,280 mm,247,58.1972,0.00375,0.0184503,0.751027,0.751011,0.00373674
O3-P286,315 mm,278,100,0.002701,0.0184006,0.66247,0.66247,0.00376671
O6-P79,315 mm,278,83.4412,0.0027,0.0198244,0.675182,0.674997,0.00357456
O3-P2832,1000 mm,882.4,100,0.00075,0.121951,0.640439,0.640526,0.00115262
O2-P194,355 mm,313.2,98.3397,0.0027,0.0291792,0.742798,0.742745,0.00276992
O6-P90,315 mm,278,100,0.002701,0.0186803,0.664984,0.665024,0.0037266
O2-P1189,315 mm,278,67.4706,0.0027,0.0194095,0.67156,0.671416,0.00362757
O9-P31,500 mm,441.2,100,0.00155,0.0333045,0.617476,0.617814,0.0026287
O2-P606,1400 mm,1235.2,82.4291,0.00075,0.250137,0.758259,0.75834,0.000727755
O3-P2010,250 mm,220.6,62.5253,0.00375,0.00230396,0.422476,0.422547,0.0191967
O3-P93,630 mm,555.8,103.719,0.00125,0.0629767,0.66708,0.66723,0.00171353
O4-P30,900 mm,794.2,155.753,0.00075,0.0946191,0.602585,0.602635,0.00136182
O4-P1421,630 mm,555.8,100,0.001251,0.0466517,0.615951,0.616036,0.00214309
O3-P122,355 mm,313.2,100,0.0027,0.034336,0.771955,0.772055,0.00250622
O9-P1177,315 mm,278,77.9852,0.0027,0.0177232,0.656324,0.656035,0.00386911
O9-P180,250 mm,220.6,76.4694,0.00375,0.012814,0.68608,0.685878,0.00475802
O9-P1104,355 mm,313.2,100,0.0027,0.0183867,0.658762,0.659156,0.0038384
O9-P45,500 mm,441.2,88.8207,0.00155,0.0329431,0.616305,0.616007,0.00265047
O3-P316,280 mm,247,100,0.00375,0.0134978,0.693367,0.693255,0.00463953
O3-P2828,1000 mm,882.4,100,0.00075,0.121957,0.640447,0.640534,0.00115259
O3-P173,250 mm,220.6,54.3663,0.00375,0.00765513,0.598791,0.59833,0.00698585
O3-P74,630 mm,555.8,100,0.001251,0.0655458,0.674369,0.674425,0.00166488
O3-P1447,250 mm,220.6,81.1206,0.00375,0.00736514,0.591339,0.59198,0.00720194
O21-P29,560 mm,494.2,100.664,0.00155,0.0414832,0.65076,0.650855,0.0022817
O1-P185,280 mm,247,100,0.00375,0.0158565,0.72296,0.722957,0.00413672
O1-P1512,1400 mm,1235.2,43.9613,0.00075,0.352736,0.831034,0.831143,0.000569493
O2-P203,315 mm,278,100,0.002701,0.0259117,0.719726,0.719883,0.0030017
O3-P1472,250 mm,220.6,100,0.00375,0.00663028,0.574245,0.574905,0.00783157
O3-P304,280 mm,247,100,0.00375,0.013507,0.693498,0.693379,0.00463724
O3-P11,630 mm,555.8,66.4008,0.00125,0.0273323,0.530726,0.530732,0.00326919
O3-P302,280 mm,247,100,0.00375,0.0135202,0.693687,0.693559,0.00463392
O6-P75,355 mm,313.2,86.9215,0.0027,0.0205057,0.678974,0.678638,0.00353965
O21-P35,560 mm,494.2,96.3313,0.00155,0.0409659,0.648582,0.648652,0.00230339
O21-P82,250 mm,220.6,102.376,0.00375,0.0137463,0.697964,0.697975,0.00453523
O3-P1411,355 mm,313.2,100,0.0027,0.0127099,0.595101,0.595509,0.00511165
O1-P1004,1600 mm,1411.8,100,0.00075,0.383094,0.841932,0.842039,0.00054822
O3-P312,280 mm,247,100,0.00375,0.0135012,0.693414,0.6933,0.0046387
O9-P1084,355 mm,313.2,100,0.0027,0.0185776,0.660641,0.660989,0.00380874
O3-P1423,355 mm,313.2,100,0.0027,0.0112865,0.575845,0.575923,0.00562299
O1-P1042,250 mm,220.6,64.3269,0.00375,0.0120016,0.674594,0.674577,0.00498163
O9-P703,500 mm,441.2,84.0388,0.00155,0.0243021,0.566542,0.566884,0.00335458
O9-P2340,250 mm,220.6,71.5601,0.00375,0.0133461,0.693016,0.692891,0.00462685
O21-P31,560 mm,494.2,100,0.00155,0.0414815,0.650754,0.650847,0.00228177
O3-P107,630 mm,555.8,100,0.00125,0.0618545,0.664015,0.664094,0.00173603
O3-P2826,1000 mm,882.4,100,0.00075,0.1233,0.642337,0.642424,0.00114317
O3-P291,315 mm,278,100,0.0027,0.0181961,0.660588,0.660488,0.00379681
O4-P21,900 mm,794.2,100,0.00075,0.0993274,0.610478,0.610542,0.00131285
O3-P323,280 mm,247,100,0.00375,0.013475,0.693039,0.692944,0.00464527
O3-P244,355 mm,313.2,100,0.0027,0.029634,0.745525,0.745556,0.00274245
O3-P3168,900 mm,794.2,100,0.00075,0.104229,0.618557,0.618443,0.00126636
O3-P101,630 mm,555.8,100,0.00125,0.0618595,0.664029,0.664109,0.00173592
O3-P330,250 mm,220.6,55.9681,0.00375,0.00944314,0.633877,0.633477,0.00594064
O11-P90,250 mm,220.6,85.3059,0.00375,0.0120231,0.674913,0.674886,0.00497532
O9-P699,500 mm,441.2,100,0.00155,0.0247479,0.569859,0.569747,0.00330679
O3-P281,315 mm,278,100,0.0027,0.0184977,0.663214,0.663269,0.00375264
O4-P19,900 mm,794.2,103.59,0.00075,0.0993616,0.610534,0.610598,0.00131251
O1-P168,315 mm,278,48.38,0.0027,0.0196086,0.673313,0.673144,0.00360184
O1-P60,1000 mm,882.4,100,0.00075,0.112335,0.626383,0.626468,0.00122628
O2-P1181,355 mm,313.2,100,0.0027,0.022151,0.692897,0.692564,0.00334662
O9-P2801,250 mm,220.6,101.511,0.00375,0.00654041,0.571927,0.572712,0.00791797
O1-P87,280 mm,247,81.6599,0.00375,0.0203631,0.769112,0.769136,0.00351253
O3-P306,280 mm,247,100,0.00375,0.0135053,0.693474,0.693356,0.00463765
O1-P1913,280 mm,247,100,0.00375,0.013429,0.692377,0.692317,0.00465689
O2-P681,1400 mm,1235.2,100,0.000751,0.230976,0.7424,0.742435,0.000772079
O3-P39,315 mm,278,85.684,0.0027,0.00931936,0.550563,0.551208,0.00634364
O3-P37,315 mm,278,82.4849,0.0027,0.00932079,0.550584,0.551232,0.00634285
O9-P42,500 mm,441.2,76.3552,0.00155,0.0330697,0.61623,0.616642,0.00264279
O9-P39,500 mm,441.2,76.1705,0.00155,0.0332758,0.617324,0.617671,0.00263041
O1-P1020,1600 mm,1411.8,86.2801,0.00075,0.376708,0.838308,0.838242,0.00055485
O2-P1185,315 mm,278,60.29,0.0027,0.0209457,0.684417,0.684304,0.00344209
O1-P2441,800 mm,705.8,68.4948,0.00085,0.076312,0.600362,0.600422,0.00155885
O21-P73,355 mm,313.2,103.249,0.0027,0.0264779,0.725167,0.725036,0.00295407
O24-P35,250 mm,220.6,101.548,0.00375,0.011029,0.660424,0.660016,0.00529367
O24-P26,355 mm,313.2,100,0.0027,0.0278119,0.734201,0.734003,0.00285837
O2-P191,355 mm,313.2,55.3909,0.0027,0.030054,0.74802,0.748112,0.00271789
O2-P64,250 mm,220.6,100,0.00375,0.0153281,0.716558,0.716585,0.00422342
O1-P68,1000 mm,882.4,102.159,0.00075,0.112285,0.626307,0.626392,0.00122669
O1-P1510,1400 mm,1235.2,129.78,0.000751,0.352897,0.831545,0.831654,0.000569316
O11-P70,250 mm,220.6,100,0.00375,0.0121098,0.676192,0.676126,0.00495006
O1-P1919,280 mm,247,81.3971,0.00375,0.013186,0.688985,0.688974,0.00471958
O1-P1917,280 mm,247,84.692,0.00375,0.0132592,0.689691,0.689987,0.00470045
O1-P1000,1600 mm,1411.8,105.442,0.00075,0.383269,0.842035,0.842142,0.000548041
O3-P1438,280 mm,247,103.46,0.00375,0.00866151,0.614844,0.614224,0.00651518
O1-P105,250 mm,220.6,73.1921,0.00375,0.011576,0.668479,0.668351,0.00511163
O1-P363,250 mm,220.6,71.35,0.00375,0.00905828,0.625689,0.626433,0.00613144
O2-P610,250 mm,220.6,100,0.00375,0.0164792,0.728604,0.72875,0.00403851
O1-P1016,1600 mm,1411.8,100,0.000751,0.376764,0.838739,0.838687,0.000554792
O9-P20,500 mm,441.2,100,0.00155,0.0336141,0.619096,0.619348,0.0026104
O21-P37,560 mm,494.2,102.564,0.00155,0.0402501,0.6455,0.645565,0.0023343
O21-P15,630 mm,555.8,71.7224,0.00125,0.0494528,0.625592,0.625663,0.00205004
O3-P1465,250 mm,220.6,100,0.00375,0.00665972,0.574993,0.575619,0.00780375
O1-P27,1000 mm,882.4,100,0.00075,0.128145,0.649031,0.6491,0.00111076
O15-P6,250 mm,220.6,100,0.00375,0.00170374,0.385835,0.385702,0.0251402
O15-P10,250 mm,220.6,100,0.00375,0.00164544,0.38183,0.381634,0.0259435
O3-P1995,250 mm,220.6,102.375,0.00375,0.00484527,0.525207,0.525916,0.010125
O21-P26,560 mm,494.2,100,0.00155,0.0420231,0.652848,0.653129,0.0022596
O2-P690,1400 mm,1235.2,83.6496,0.000751,0.230835,0.742277,0.742311,0.000772431
O1-P996,1600 mm,1411.8,66.1007,0.00075,0.3839,0.842407,0.842514,0.000547398
O4-P116,250 mm,220.6,100,0.00375,0.00588893,0.55516,0.556028,0.00862056
O2-P673,1400 mm,1235.2,100,0.000751,0.231488,0.742848,0.742883,0.000770805
O9-P2353,250 mm,220.6,69.4559,0.00375,0.0124943,0.681697,0.681519,0.00484244
O4-P1347,630 mm,555.8,100,0.00125,0.0488915,0.623669,0.623736,0.00206787
O9-P2333,280 mm,247,68.2428,0.00375,0.0171799,0.738019,0.73781,0.00391659
O9-P2797,250 mm,220.6,100,0.00375,0.00676445,0.577608,0.578136,0.00770671
O1-P1014,1600 mm,1411.8,100,0.00075,0.377263,0.838302,0.838575,0.000554265
O3-P108,630 mm,555.8,100,0.00125,0.0618516,0.664006,0.664086,0.00173608
O9-P21,500 mm,441.2,68.1845,0.00155,0.0335961,0.619002,0.619259,0.00261146
O3-P315,280 mm,247,100,0.00375,0.0134987,0.693379,0.693266,0.00463932
O24-P181,250 mm,220.6,99.7141,0.00375,0.0108287,0.657309,0.656866,0.00536496
O9-P1100,355 mm,313.2,100,0.002701,0.0183895,0.658879,0.659273,0.00383795
O1-P143,1000 mm,882.4,100,0.00075,0.120686,0.638643,0.63873,0.00116168
O9-P1134,355 mm,313.2,100,0.0027,0.0183608,0.658505,0.658906,0.00384246
O3-P1426,315 mm,278,100,0.0027,0.00957043,0.555462,0.555337,0.00620907
O1-P1920,280 mm,247,87.0518,0.00375,0.0131671,0.688745,0.688712,0.00472455
O1-P12,1800 mm,1588.2,100,0.00075,0.507778,0.900208,0.900151,0.000457898
O21-P59,450 mm,397,100,0.00205,0.0314879,0.678749,0.678844,0.00268593
O9-P174,250 mm,220.6,100,0.00375,0.0129092,0.687353,0.687155,0.00473371
O1-P152,355 mm,313.2,100,0.0027,0.0247086,0.712624,0.712421,0.00309765
O9-P32,500 mm,441.2,100,0.00155,0.0332862,0.61738,0.617723,0.00262978
O9-P26,500 mm,441.2,100,0.00155,0.0335091,0.618549,0.618829,0.00261657
O4-P60,800 mm,705.8,100,0.00085,0.0825919,0.613278,0.613264,0.00146878
O1-P19,1800 mm,1588.2,100,0.00075,0.507684,0.90017,0.900107,0.000457957
O10-P137,315 mm,278,100,0.0027,0.0155086,0.633567,0.633572,0.00426624
O10-P134,315 mm,278,100,0.0027,0.0155154,0.633645,0.633646,0.00426485
O21-P70,450 mm,397,100,0.00205,0.0303862,0.672313,0.672434,0.00275747
O9-P2,710 mm,626.4,100,0.001,0.0586819,0.598659,0.598716,0.00185055
O9-P693,500 mm,441.2,100,0.00155,0.0267762,0.582194,0.582264,0.00310857
O11-P66,250 mm,220.6,100,0.00375,0.0121132,0.676241,0.676173,0.0049491
O3-P328,280 mm,247,100,0.00375,0.0134708,0.692979,0.692888,0.00464632
O3-P2838,1000 mm,882.4,100,0.00075,0.12107,0.639189,0.639277,0.00115891
O3-P1418,355 mm,313.2,71.731,0.0027,0.0118993,0.584545,0.584584,0.00538846
O1-P1038,1600 mm,1411.8,111.876,0.00075,0.371029,0.834624,0.834821,0.000560931
O2-P685,1400 mm,1235.2,100,0.000751,0.230883,0.742319,0.742353,0.000772311
O3-P314,280 mm,247,100,0.00375,0.0134995,0.69339,0.693277,0.00463912
O3-P1430,315 mm,278,100,0.0027,0.00956709,0.555415,0.555283,0.00621081
O3-P319,280 mm,247,100,0.00375,0.0134953,0.693331,0.693221,0.00464016
O1-P136,1000 mm,882.4,100,0.00075,0.12143,0.639702,0.639789,0.00115633
O3-P249,355 mm,313.2,100,0.0027,0.0283479,0.737646,0.737483,0.0028226
O1-P131,1000 mm,882.4,133.265,0.00075,0.121435,0.639708,0.639795,0.0011563
O3-P2855,1000 mm,882.4,100,0.00075,0.114853,0.630156,0.630242,0.00120586
O1-P89,280 mm,247,100,0.00375,0.0203617,0.769099,0.769123,0.00351268
O3-P20,630 mm,555.8,61.5662,0.00125,0.0264581,0.525873,0.525855,0.00335669
O3-P253,355 mm,313.2,100,0.0027,0.0265622,0.725758,0.725615,0.00294773
O1-P1503,1400 mm,1235.2,100,0.00075,0.356304,0.833224,0.833333,0.000565585
O1-P142,1000 mm,882.4,67.8148,0.00075,0.120689,0.638647,0.638734,0.00116166
O3-P1467,250 mm,220.6,100,0.00375,0.00665805,0.574951,0.575578,0.00780532
O3-P307,280 mm,247,100,0.00375,0.0135045,0.693462,0.693345,0.00463786
O1-P14,1800 mm,1588.2,100,0.00075,0.507776,0.900207,0.90015,0.000457899
O10-P130,315 mm,278,100,0.0027,0.0155959,0.634564,0.634512,0.00424847
O21-P67,450 mm,397,100,0.00205,0.0306358,0.673806,0.673904,0.00274082
O1-P16,1800 mm,1588.2,100,0.00075,0.507746,0.900195,0.900136,0.000457918
O9-P4,710 mm,626.4,100,0.001,0.0586802,0.598654,0.598711,0.00185059
O3-P320,280 mm,247,100,0.00375,0.0134945,0.693319,0.693209,0.00464037
O1-P132,1000 mm,882.4,100,0.00075,0.121434,0.639706,0.639793,0.00115631
O1-P81,900 mm,794.2,100,0.00075,0.096212,0.605292,0.605347,0.00134474
O1-P441,900 mm,794.2,100,0.00075,0.0895896,0.593744,0.593817,0.00141951
O1-P443,900 mm,794.2,100,0.00075,0.0887821,0.592291,0.592363,0.00142935
O7-P150,250 mm,220.6,66.3951,0.00375,0.0114753,0.667042,0.666844,0.00514385
O7-P12,280 mm,247,59.757,0.00375,0.0153137,0.716815,0.71651,0.00423847
O6-P62,355 mm,313.2,34.1318,0.0027,0.0257148,0.719675,0.719699,0.0030135
O6-P61,355 mm,313.2,26.3824,0.0027,0.0257616,0.720019,0.720031,0.00300975
O4-P54,800 mm,705.8,52.2447,0.00085,0.0839907,0.615774,0.616011,0.00145047
O4-P55,800 mm,705.8,67.0333,0.00085,0.0838771,0.615536,0.615789,0.00145194
O9-P16,500 mm,441.2,73.7948,0.00155,0.033802,0.620067,0.620273,0.00259946
O9-P17,500 mm,441.2,26.233,0.00155,0.0337698,0.619901,0.620114,0.00260133
O11-P60,250 mm,220.6,67.3197,0.00375,0.0121465,0.676729,0.676647,0.00493949
O11-P59,250 mm,220.6,32.691,0.00375,0.0121468,0.676733,0.676651,0.00493942
O11-P52,250 mm,220.6,21.3441,0.00375,0.0121905,0.67737,0.677272,0.00492689
O11-P51,250 mm,220.6,78.6757,0.00375,0.0123999,0.68037,0.680211,0.00486822
O11-P47,250 mm,220.6,81.6875,0.00375,0.0124779,0.681468,0.681292,0.00484689
O11-P5,280 mm,247,58.8993,0.00375,0.0141225,0.701988,0.701565,0.00448982
O9-P1175,315 mm,278,73.3733,0.0027,0.0177244,0.656335,0.656047,0.00386892
O9-P1135,355 mm,313.2,73.4857,0.0027,0.0183352,0.65825,0.658659,0.00384649
O3-P2461,250 mm,220.6,66.6994,0.00375,0.00489654,0.526939,0.52751,0.0100366
O3-P2459,250 mm,220.6,60.9127,0.00375,0.00622216,0.564886,0.564739,0.00824338
O3-P2460,250 mm,220.6,70.8992,0.00375,0.00490525,0.527231,0.527779,0.0100218
O3-P2017,250 mm,220.6,68.5911,0.00375,0.00205149,0.408506,0.408037,0.0212816
O3-P2016,250 mm,220.6,31.4104,0.00375,0.0021514,0.413462,0.41393,0.0203993
O1-P1927,280 mm,247,24.4261,0.00375,0.0126428,0.681821,0.681296,0.0048684
O1-P1926,280 mm,247,78.8292,0.00375,0.0126988,0.682585,0.682102,0.00485247
O1-P1925,280 mm,247,43.3126,0.00375,0.0127777,0.68365,0.68323,0.00483028
O1-P1924,280 mm,247,7.24086,0.00375,0.013004,0.686644,0.686434,0.00476806
O11-P63,250 mm,220.6,63.3225,0.00375,0.0121151,0.676269,0.6762,0.00494855
O11-P62,250 mm,220.6,70.537,0.00375,0.0121451,0.676708,0.676628,0.00493989
O10-P77,315 mm,278,70.029,0.0027,0.0161262,0.640426,0.64012,0.00414461
O10-P76,315 mm,278,82.5854,0.0027,0.0161732,0.64093,0.640609,0.00413574
O1-P94,280 mm,247,111.836,0.00375,0.0176944,0.743457,0.743275,0.00384039
O1-P95,280 mm,247,164.085,0.00375,0.0176448,0.742943,0.742755,0.00384753
O21-P54,560 mm,494.2,28.2329,0.00155,0.0377167,0.634178,0.634256,0.00245271
O21-P55,560 mm,494.2,71.7695,0.00155,0.0377111,0.634152,0.63423,0.00245299
O3-P246,355 mm,313.2,53.5155,0.0027,0.0295849,0.745233,0.745255,0.00274537
O3-P247,355 mm,313.2,46.4879,0.0027,0.0289656,0.741495,0.741408,0.00278314
O24-P182,250 mm,220.6,94.0762,0.00375,0.0108193,0.65716,0.656716,0.00536838
O24-P183,250 mm,220.6,97.0452,0.00375,0.0106748,0.654851,0.654409,0.00542154
O24-P184,250 mm,220.6,94.3312,0.00375,0.0105716,0.653169,0.652741,0.00546044
O21-P1,630 mm,555.8,337.112,0.00125,0.051199,0.63142,0.631543,0.00199699
O2-P696,1400 mm,1235.2,34.0635,0.00075,0.230741,0.741832,0.741866,0.000772665
O2-P695,1400 mm,1235.2,86.964,0.00075,0.230742,0.741833,0.741867,0.000772663
O21-P75,355 mm,313.2,65.8574,0.0027,0.0228389,0.697548,0.698108,0.00327413
O21-P57,450 mm,397,76.5522,0.00205,0.0314889,0.678756,0.67885,0.00268586
O21-P58,450 mm,397,50.2087,0.00205,0.0314883,0.678752,0.678847,0.0026859
O21-P2,630 mm,555.8,70.8571,0.00125,0.0504049,0.628814,0.628891,0.00202068
O21-P3,630 mm,555.8,99.7257,0.00125,0.050394,0.628777,0.628854,0.00202101
O21-P13,630 mm,555.8,233.442,0.00125,0.0503257,0.628548,0.628624,0.00202308
O21-P12,630 mm,555.8,100.988,0.00125,0.0503265,0.62855,0.628627,0.00202305
O21-P11,630 mm,555.8,196.902,0.00125,0.0503282,0.628556,0.628633,0.002023
O21-P10,630 mm,555.8,165.13,0.00125,0.0503296,0.628561,0.628637,0.00202296
O21-P9,630 mm,555.8,194.568,0.00125,0.0503312,0.628566,0.628643,0.00202291
O21-P8,630 mm,555.8,151.098,0.00125,0.0503504,0.628631,0.628707,0.00202233
O21-P7,630 mm,555.8,156.161,0.00125,0.0503517,0.628635,0.628712,0.00202229
O21-P6,630 mm,555.8,96.7449,0.00125,0.0503525,0.628638,0.628714,0.00202227
O21-P22,560 mm,494.2,55.4861,0.00155,0.0487252,0.679387,0.679458,0.00202487
O21-P23,560 mm,494.2,73.7466,0.00155,0.0468669,0.672406,0.672488,0.00208343
O1-P191,250 mm,220.6,73.5942,0.00375,0.0150486,0.713451,0.713461,0.00427326
O2-P28,630 mm,555.8,58.5816,0.00125,0.0656999,0.674349,0.674635,0.00166208
O2-P27,630 mm,555.8,41.711,0.00125,0.0657003,0.674353,0.674636,0.00166207
O7-P7,315 mm,278,70.2209,0.0027,0.0186698,0.664794,0.664837,0.00372808
O7-P6,315 mm,278,54.265,0.0027,0.0186703,0.664799,0.664841,0.00372802
O24-P1,500 mm,441.2,94.0593,0.00155,0.0320111,0.610861,0.61127,0.0027088
O24-P2,500 mm,441.2,88.0631,0.00155,0.0319321,0.610851,0.610863,0.00271389
O24-P3,500 mm,441.2,68.7889,0.00155,0.0316175,0.609399,0.609234,0.00273443
O24-P4,500 mm,441.2,100,0.00155,0.0316169,0.609397,0.609231,0.00273447
O24-P5,500 mm,441.2,81.5354,0.00155,0.0316161,0.609393,0.609226,0.00273452
O24-P6,500 mm,441.2,100,0.00155,0.0316154,0.60939,0.609223,0.00273457
O24-P7,500 mm,441.2,100,0.00155,0.0316146,0.609386,0.609219,0.00273462
O24-P8,500 mm,441.2,100,0.00155,0.0316138,0.609382,0.609214,0.00273468
O24-P9,500 mm,441.2,100,0.00155,0.0316129,0.609378,0.60921,0.00273473
O24-P10,500 mm,441.2,100,0.00155,0.0316121,0.609374,0.609206,0.00273479
O24-P11,500 mm,441.2,96.3883,0.00155,0.0316048,0.60934,0.609168,0.00273527
O24-P12,500 mm,441.2,38.5934,0.00155,0.0315943,0.609291,0.609113,0.00273596
O24-P13,500 mm,441.2,83.0282,0.00155,0.0315907,0.609274,0.609094,0.0027362
O24-P14,500 mm,441.2,100,0.00155,0.0310654,0.606017,0.606341,0.00277144
O24-P15,500 mm,441.2,100,0.00155,0.0310548,0.605966,0.606285,0.00277216
O24-P16,500 mm,441.2,66.9494,0.00155,0.0310442,0.605915,0.606229,0.00277288
O24-P17,500 mm,441.2,67.7138,0.00155,0.0310338,0.605865,0.606174,0.00277359
O24-P18,450 mm,397,84.3755,0.00205,0.0309073,0.675407,0.675491,0.00272301
O7-P240,250 mm,220.6,74.5573,0.00375,0.0100933,0.645012,0.644816,0.00565097
O7-P239,250 mm,220.6,82.7814,0.00375,0.0101499,0.646011,0.645772,0.00562747
O9-P182,250 mm,220.6,69.4264,0.00375,0.0128128,0.686063,0.685861,0.00475834
O9-P181,250 mm,220.6,70.6538,0.00375,0.0128134,0.686071,0.685869,0.00475818
O4-P88,710 mm,626.4,20.1794,0.001,0.0633763,0.611063,0.611251,0.00174565
O4-P87,710 mm,626.4,72.5785,0.001,0.0635768,0.611532,0.611769,0.0017415
O4-P93,710 mm,626.4,37.1768,0.001,0.0622656,0.608283,0.608358,0.0017691
O4-P92,710 mm,626.4,39.6605,0.001,0.0623504,0.608505,0.608581,0.00176728
O4-P1028,250 mm,220.6,52.009,0.00375,0.0113281,0.664907,0.664621,0.00519194
O4-P1029,250 mm,220.6,46.3622,0.00375,0.0113277,0.664901,0.664614,0.00519208
O4-P65,800 mm,705.8,72.7262,0.00085,0.0821303,0.612425,0.612349,0.00147495
O4-P64,800 mm,705.8,15.7122,0.00085,0.0821688,0.612237,0.612426,0.00147444
O2-P192,355 mm,313.2,57.0306,0.0027,0.0300047,0.747711,0.747814,0.00272074
O2-P193,355 mm,313.2,99.6155,0.0027,0.029971,0.747763,0.74761,0.00272268
O3-P1416,355 mm,313.2,43.7343,0.0027,0.0121653,0.588183,0.588233,0.00529372
O3-P1415,355 mm,313.2,20.7202,0.0027,0.0121692,0.588235,0.588286,0.00529237
O3-P1414,355 mm,313.2,39.5185,0.0027,0.012263,0.589503,0.589558,0.00525991
O8-P1,250 mm,220.6,39.7307,0.00375,0.006149,0.562991,0.56286,0.00832279
O2-P34,630 mm,555.8,134.976,0.00125,0.0580832,0.653088,0.653174,0.0018178
O3-P110,450 mm,397,42.9988,0.00205,0.0371902,0.708772,0.709132,0.00238244
O3-P111,450 mm,397,77.7861,0.00205,0.037147,0.708556,0.708919,0.00238439
O4-P25,900 mm,794.2,111.301,0.00075,0.0946414,0.602623,0.602674,0.00136157
O4-P26,900 mm,794.2,123.076,0.00075,0.0946404,0.602622,0.602672,0.00136158
O4-P43,800 mm,705.8,112.579,0.00085,0.0853805,0.618626,0.618701,0.00143285
O4-P42,900 mm,794.2,72.7455,0.00075,0.0943371,0.602102,0.602151,0.0013649
O1-P357,250 mm,220.6,104.256,0.00375,0.00928059,0.631082,0.630534,0.00601933
O1-P436,900 mm,794.2,29.1059,0.00075,0.0897139,0.593967,0.59404,0.00141801
O9-P1091,355 mm,313.2,72.622,0.0027,0.0183986,0.65888,0.659271,0.00383653
O9-P1090,355 mm,313.2,77.3213,0.002701,0.0183992,0.658975,0.659367,0.00383643
O3-P3164,900 mm,794.2,100.415,0.000751,0.104263,0.618912,0.618802,0.00126605
O4-P1,900 mm,794.2,95.456,0.00075,0.103124,0.616553,0.61669,0.00127647
O4-P99,710 mm,626.4,42.1053,0.001,0.0601649,0.602699,0.602765,0.00181572
O4-P98,710 mm,626.4,32.5506,0.001,0.0603297,0.603143,0.603209,0.00181195
O5-P1,630 mm,555.8,59.1288,0.00125,0.0466017,0.615591,0.615676,0.00214485
O5-P2,630 mm,555.8,100,0.00125,0.0466012,0.615589,0.615674,0.00214486
O5-P3,630 mm,555.8,100,0.00125,0.0461322,0.613898,0.613983,0.00216153
O5-P4,630 mm,555.8,100,0.00125,0.0461313,0.613895,0.61398,0.00216156
O5-P5,630 mm,555.8,99.935,0.00125,0.0461305,0.613892,0.613977,0.00216159
O5-P6,630 mm,555.8,91.2593,0.00125,0.0461248,0.613871,0.613956,0.0021618
O5-P7,630 mm,555.8,66.7698,0.00125,0.046124,0.613868,0.613953,0.00216183
O5-P8,630 mm,555.8,79.2367,0.00125,0.0461235,0.613866,0.613951,0.00216185
O5-P109,560 mm,494.2,66.672,0.00155,0.0422828,0.653835,0.654214,0.00224917
O5-P110,560 mm,494.2,99.9985,0.00155,0.0422608,0.653752,0.654123,0.00225005
O5-P111,560 mm,494.2,99.9983,0.00155,0.0422553,0.653731,0.6541,0.00225027
O5-P112,560 mm,494.2,81.2866,0.00155,0.0421661,0.653393,0.653727,0.00225384
O5-P113,560 mm,494.2,99.6621,0.001551,0.0419889,0.652877,0.653141,0.00226099
O5-P114,560 mm,494.2,99.9986,0.00155,0.0419615,0.652613,0.652871,0.0022621
O5-P115,560 mm,494.2,72.6916,0.00155,0.0419356,0.652513,0.652762,0.00226315
O5-P116,560 mm,494.2,78.245,0.00155,0.0419314,0.652497,0.652744,0.00226332
O5-P117,560 mm,494.2,99.7551,0.00155,0.0419234,0.652467,0.652711,0.00226364
O5-P118,560 mm,494.2,102.454,0.00155,0.0419153,0.652435,0.652677,0.00226397
O5-P119,560 mm,494.2,101.006,0.00155,0.0419015,0.652382,0.652619,0.00226453
O5-P120,560 mm,494.2,103.241,0.00155,0.0418896,0.652337,0.652569,0.00226502
O5-P121,560 mm,494.2,54.2064,0.00155,0.0414366,0.650578,0.650657,0.00228363
O5-P122,560 mm,494.2,68.8783,0.00155,0.0413003,0.650006,0.650079,0.00228931
O5-P123,560 mm,494.2,55.4999,0.00155,0.0411841,0.649512,0.649584,0.00229418
O5-P124,560 mm,494.2,58.6668,0.00155,0.041164,0.649427,0.649498,0.00229503
O5-P125,560 mm,494.2,69.3151,0.00155,0.0411635,0.649424,0.649496,0.00229505
O5-P126,560 mm,494.2,71.3993,0.00155,0.0411601,0.64941,0.649481,0.00229519
O5-P127,560 mm,494.2,77.3343,0.00155,0.0411187,0.649234,0.649305,0.00229693
O5-P128,560 mm,494.2,80.3935,0.001551,0.0407389,0.647763,0.647832,0.00231308
O5-P129,560 mm,494.2,100,0.00155,0.040697,0.647429,0.647498,0.00231488
O5-P130,560 mm,494.2,100,0.00155,0.0406843,0.647375,0.647443,0.00231543
O5-P131,500 mm,441.2,53.7371,0.00155,0.0344573,0.623382,0.623464,0.0025622
O5-P132,500 mm,441.2,51.9806,0.00155,0.0344542,0.623367,0.623449,0.00256237
O5-P133,500 mm,441.2,73.239,0.001551,0.0343694,0.62309,0.623188,0.00256712
O5-P134,500 mm,441.2,74.7795,0.001551,0.0343688,0.623087,0.623185,0.00256715
O5-P135,500 mm,441.2,78.2721,0.001551,0.0343681,0.623084,0.623182,0.00256718
O5-P136,500 mm,441.2,74.8559,0.001551,0.0343675,0.623081,0.623179,0.00256722
O5-P137,500 mm,441.2,68.2237,0.001551,0.0342333,0.622408,0.622528,0.00257478
O5-P138,500 mm,441.2,69.5213,0.001551,0.0342274,0.622378,0.622499,0.00257511
O5-P190,500 mm,441.2,79.8984,0.001551,0.0341088,0.621779,0.621922,0.00258184
O5-P191,500 mm,441.2,99.9711,0.001551,0.0341002,0.621735,0.62188,0.00258233
O6-P1,500 mm,441.2,43.4258,0.00155,0.0340967,0.621571,0.621715,0.00258253
O6-P2,500 mm,441.2,50.7162,0.00155,0.0340933,0.621554,0.621698,0.00258272
O6-P3,500 mm,441.2,51.5765,0.00155,0.0340929,0.621552,0.621696,0.00258274
O6-P4,500 mm,441.2,55.3957,0.00155,0.0340749,0.62146,0.621608,0.00258377
O6-P5,500 mm,441.2,60.0722,0.00155,0.0340714,0.621443,0.621591,0.00258397
O6-P6,500 mm,441.2,87.567,0.00155,0.0332873,0.617385,0.617728,0.00262972
O6-P7,500 mm,441.2,62.5838,0.00155,0.0332518,0.617198,0.617551,0.00263184
O6-P8,500 mm,441.2,61.8668,0.00155,0.0332513,0.617195,0.617549,0.00263187
O6-P9,500 mm,441.2,69.593,0.00155,0.0332508,0.617192,0.617546,0.0026319
O6-P10,500 mm,441.2,96.2984,0.00155,0.033192,0.616881,0.617253,0.00263543
O6-P11,500 mm,441.2,100,0.00155,0.0331912,0.616877,0.617249,0.00263547
O6-P12,500 mm,441.2,99.9982,0.00155,0.0331847,0.616842,0.617217,0.00263586
O6-P13,500 mm,441.2,100,0.00155,0.0331412,0.616611,0.617,0.00263848
O6-P14,500 mm,441.2,81.0075,0.00155,0.0330806,0.616289,0.616697,0.00264213
O6-P15,500 mm,441.2,82.779,0.00155,0.03308,0.616285,0.616694,0.00264217
O6-P16,500 mm,441.2,73.6212,0.00155,0.0330135,0.61593,0.616361,0.00264619
O6-P17,500 mm,441.2,77.5894,0.00155,0.0329901,0.615805,0.616243,0.00264761
O6-P18,500 mm,441.2,74.3165,0.00155,0.0329894,0.615801,0.61624,0.00264765
O6-P19,450 mm,397,141.05,0.00205,0.0328201,0.686031,0.686337,0.00260571
O6-P20,450 mm,397,111.506,0.00205,0.0325997,0.684862,0.685116,0.00261854
O6-P21,450 mm,397,100,0.00205,0.0324975,0.684316,0.684548,0.00262454
O6-P22,450 mm,397,99.9985,0.00205,0.0324764,0.684202,0.68443,0.00262579
O6-P23,450 mm,397,100,0.00205,0.0322247,0.682841,0.683022,0.00264076
O6-P24,450 mm,397,99.9998,0.00205,0.0321829,0.682614,0.682788,0.00264326
O6-P25,450 mm,397,100,0.00205,0.0321821,0.682609,0.682783,0.00264331
O6-P26,450 mm,397,100,0.00205,0.0320993,0.682157,0.682317,0.0026483
O6-P27,450 mm,397,100,0.00205,0.032078,0.68204,0.682197,0.00264959
O6-P28,450 mm,397,100,0.00205,0.0320566,0.681922,0.682076,0.00265088
O6-P29,450 mm,397,100,0.00205,0.0320352,0.681805,0.681956,0.00265218
O6-P30,450 mm,397,45.0429,0.00205,0.0320344,0.6818,0.681951,0.00265223
O6-P31,450 mm,397,71.1588,0.00205,0.032034,0.681798,0.681949,0.00265225
O6-P32,450 mm,397,71.1009,0.00205,0.0320319,0.681787,0.681937,0.00265238
O6-P33,450 mm,397,70.9431,0.00205,0.032027,0.681759,0.681909,0.00265268
O6-P34,450 mm,397,80.7858,0.00205,0.0308982,0.675353,0.675438,0.0027236
O6-P35,450 mm,397,80.1783,0.00205,0.0308975,0.675349,0.675434,0.00272364
O6-P36,450 mm,397,77.7455,0.00205,0.0306944,0.674153,0.674247,0.00273695
O6-P37,450 mm,397,79.7399,0.00205,0.0306709,0.674014,0.67411,0.0027385
O6-P38,450 mm,397,77.284,0.00205,0.0306327,0.673787,0.673886,0.00274102
O6-P39,450 mm,397,95.9152,0.00205,0.0305571,0.673337,0.673442,0.00274604
O6-P40,355 mm,313.2,82.3819,0.0027,0.0299807,0.748004,0.747669,0.00272212
O6-P41,355 mm,313.2,70.3542,0.0027,0.0298837,0.746995,0.74708,0.00272776
O6-P42,355 mm,313.2,85.574,0.0027,0.0298613,0.746864,0.746944,0.00272906
O6-P43,355 mm,313.2,38.3143,0.0027,0.0297056,0.745949,0.745995,0.00273821
O6-P44,355 mm,313.2,85.8,0.0027,0.0294859,0.744644,0.744646,0.00275129
O6-P45,355 mm,313.2,83.607,0.0027,0.029384,0.744034,0.744017,0.00275743
O6-P46,355 mm,313.2,85.2826,0.0027,0.0293329,0.743727,0.743701,0.00276052
O6-P47,355 mm,313.2,87.2537,0.0027,0.0293307,0.743713,0.743686,0.00276066
O6-P48,355 mm,313.2,54.1348,0.0027,0.0287813,0.74036,0.740246,0.00279472
O6-P49,355 mm,313.2,54.7364,0.0027,0.0285251,0.738763,0.738618,0.00281109
O6-P50,355 mm,313.2,39.452,0.0027,0.0277876,0.734042,0.733843,0.00286003
O6-P51,355 mm,313.2,71.2976,0.0027,0.0277647,0.733892,0.733693,0.00286159
O6-P52,355 mm,313.2,70.2565,0.0027,0.027721,0.733607,0.733406,0.00286458
O6-P53,355 mm,313.2,91.052,0.0027,0.0275653,0.732582,0.732379,0.00287532
O6-P54,355 mm,313.2,100,0.0027,0.0274979,0.732135,0.731932,0.00288001
O3-P22,630 mm,555.8,54.6666,0.00125,0.0263539,0.525286,0.525265,0.00336749
O3-P21,630 mm,555.8,75.7965,0.00125,0.0263774,0.525419,0.525398,0.00336504
O9-P709,500 mm,441.2,97.2579,0.00155,0.0239628,0.564586,0.564677,0.00339209
O9-P710,500 mm,441.2,54.5696,0.00155,0.0239397,0.56445,0.564525,0.00339469
O4-P77,800 mm,705.8,65.5604,0.00085,0.0756421,0.598942,0.599,0.0015693
O4-P76,800 mm,705.8,59.6353,0.00085,0.0758511,0.599387,0.599445,0.00156602
O3-P125,355 mm,313.2,100,0.0027,0.0246647,0.712314,0.712097,0.00310149
O3-P128,315 mm,278,62.0798,0.0027,0.0206231,0.681838,0.681681,0.00347867
O1-P147,355 mm,313.2,91.2668,0.0027,0.0248425,0.713564,0.713406,0.00308605
O1-P439,900 mm,794.2,326.615,0.00075,0.0896268,0.593811,0.593884,0.00141906
O1-P438,900 mm,794.2,87.0254,0.00075,0.0896565,0.593864,0.593937,0.0014187
O1-P437,900 mm,794.2,59.2518,0.00075,0.0897097,0.59396,0.594032,0.00141806
O1-P2428,800 mm,705.8,92.8424,0.000851,0.0774151,0.602939,0.603003,0.00154202
O15-P2,280 mm,247,73.2527,0.00375,0.004683,0.514829,0.514899,0.010814
O9-P2807,250 mm,220.6,41.3805,0.00375,0.00640089,0.569826,0.569256,0.00805677
O9-P1115,355 mm,313.2,100.894,0.0027,0.018376,0.658656,0.659052,0.00384007
O9-P2803,250 mm,220.6,61.4523,0.00375,0.00651288,0.571206,0.572034,0.00794491
O9-P2799,250 mm,220.6,188.297,0.00375,0.00663067,0.574255,0.574915,0.00783119
O9-P2804,250 mm,220.6,117.218,0.00375,0.00649872,0.570834,0.571685,0.00795884
O3-P2869,250 mm,220.6,52.917,0.00375,0.00667423,0.575359,0.57597,0.00779013
O3-P2863,250 mm,220.6,48.783,0.00375,0.00732415,0.590466,0.591066,0.00723383
O3-P120,355 mm,313.2,63.9191,0.0027,0.0343739,0.772149,0.772251,0.00250463
O3-P119,355 mm,313.2,74.1237,0.0027,0.0343746,0.772152,0.772254,0.0025046
O3-P1445,250 mm,220.6,109.965,0.00375,0.00769152,0.599504,0.599112,0.00695985
O3-P1444,250 mm,220.6,153.639,0.00375,0.0076928,0.599529,0.59914,0.00695894
O3-P1443,250 mm,220.6,116.593,0.00375,0.00769377,0.599548,0.599161,0.00695825
O3-P1442,250 mm,220.6,111.113,0.00375,0.0076947,0.599566,0.599181,0.00695759
O3-P1441,250 mm,220.6,88.1345,0.00375,0.00769543,0.599581,0.599196,0.00695707
O9-P2344,250 mm,220.6,79.0041,0.00375,0.0126658,0.68407,0.683872,0.00479659
O9-P61,280 mm,247,189.757,0.00375,0.00950555,0.630044,0.630342,0.006054
O9-P77,280 mm,247,105.077,0.00375,0.00949033,0.629765,0.630062,0.00606161
O9-P76,280 mm,247,105.077,0.00375,0.0094912,0.629782,0.630078,0.00606118
O9-P75,280 mm,247,105.077,0.00375,0.00949208,0.629798,0.630095,0.00606074
O9-P74,280 mm,247,105.077,0.00375,0.00949296,0.629814,0.630111,0.0060603
O9-P73,280 mm,247,105.077,0.00375,0.00949383,0.62983,0.630127,0.00605986
O9-P72,280 mm,247,105.077,0.00375,0.00949471,0.629846,0.630143,0.00605942
O9-P71,280 mm,247,105.077,0.00375,0.00949558,0.629862,0.630159,0.00605898
O9-P70,280 mm,247,105.077,0.00375,0.00949646,0.629878,0.630175,0.00605855
O9-P69,280 mm,247,105.077,0.00375,0.00949733,0.629894,0.630191,0.00605811
O9-P68,280 mm,247,113.687,0.00375,0.00949828,0.629911,0.630209,0.00605763
O9-P67,280 mm,247,113.687,0.00375,0.00949923,0.629929,0.630226,0.00605716
O9-P66,280 mm,247,113.687,0.00375,0.00950018,0.629946,0.630243,0.00605669
O9-P65,280 mm,247,113.687,0.00375,0.00950112,0.629963,0.630261,0.00605621
O9-P64,280 mm,247,113.687,0.00375,0.00950207,0.629981,0.630278,0.00605574
O9-P63,280 mm,247,113.687,0.00375,0.00950302,0.629998,0.630296,0.00605527
O9-P62,280 mm,247,113.687,0.00375,0.00950397,0.630016,0.630313,0.00605479
O9-P60,450 mm,397,96.0341,0.00205,0.0247987,0.636413,0.636472,0.00321492
O9-P59,450 mm,397,96.0341,0.00205,0.0248026,0.636441,0.636499,0.00321453
O9-P58,450 mm,397,96.0341,0.00205,0.0248034,0.636447,0.636505,0.00321445
O9-P57,450 mm,397,96.0341,0.00205,0.0248042,0.636452,0.636511,0.00321437
O9-P56,450 mm,397,96.0341,0.00205,0.024805,0.636458,0.636516,0.00321429
O9-P55,450 mm,397,96.0341,0.00205,0.0248058,0.636463,0.636522,0.00321421
O9-P54,450 mm,397,96.0341,0.00205,0.0248066,0.636469,0.636527,0.00321413
O9-P53,450 mm,397,96.0341,0.00205,0.0248074,0.636475,0.636533,0.00321405
O9-P52,450 mm,397,96.0341,0.00205,0.0248082,0.63648,0.636539,0.00321397
O9-P51,450 mm,397,96.0341,0.00205,0.024809,0.636486,0.636544,0.00321389
O9-P50,450 mm,397,96.0341,0.00205,0.0248101,0.636493,0.636552,0.00321379
O9-P49,450 mm,397,96.0341,0.00205,0.0248109,0.636499,0.636557,0.00321371
O9-P48,450 mm,397,96.0341,0.00205,0.0248119,0.636506,0.636564,0.0032136
O4-P1035,250 mm,220.6,30.4916,0.00375,0.0103245,0.649032,0.648689,0.00555666
O4-P1034,250 mm,220.6,63.0617,0.00375,0.0104161,0.650584,0.650202,0.00552046
O4-P97,710 mm,626.4,50.9001,0.001,0.0619124,0.607355,0.607429,0.00177673
O4-P96,710 mm,626.4,55.9265,0.001,0.061915,0.607362,0.607436,0.00177667
O9-P707,500 mm,441.2,32.4899,0.00155,0.0240937,0.565346,0.565531,0.0033775
O9-P708,500 mm,441.2,53.1839,0.00155,0.0240496,0.565091,0.565243,0.0033824
O9-P717,500 mm,441.2,103.246,0.00155,0.023685,0.562795,0.56285,0.00342357
O9-P721,500 mm,441.2,90.8629,0.00155,0.0232757,0.560079,0.560127,0.00347126
O9-P720,500 mm,441.2,90.8629,0.00155,0.0232764,0.560084,0.560132,0.00347117
O9-P719,500 mm,441.2,90.8629,0.00155,0.0232772,0.560089,0.560137,0.00347108
O9-P718,500 mm,441.2,90.8629,0.00155,0.0232779,0.560094,0.560142,0.00347099
O10-P58,315 mm,278,68.0385,0.0027,0.0163694,0.64301,0.642636,0.00409921
O10-P59,315 mm,278,93.8355,0.0027,0.0163688,0.643005,0.64263,0.00409931
O1-P80,900 mm,794.2,54.3339,0.00075,0.0962257,0.605315,0.60537,0.0013446
O1-P2219,450 mm,397,151.148,0.00205,0.0187938,0.589282,0.589363,0.00399533
O2-P1,1400 mm,1235.2,41.2951,0.00075,0.351888,0.830511,0.83062,0.000570434
O1-P170,315 mm,278,84.5296,0.0027,0.0195937,0.673182,0.673015,0.00360375
O1-P169,315 mm,278,129.168,0.0027,0.0196015,0.673251,0.673082,0.00360275
O1-P361,250 mm,220.6,78.2036,0.00375,0.00908553,0.626185,0.62694,0.00611741
O1-P356,900 mm,794.2,83.4063,0.00075,0.0980564,0.608378,0.608439,0.00132563
O1-P355,900 mm,794.2,77.5495,0.00075,0.098068,0.608398,0.608458,0.00132551
O16-P16,280 mm,247,161.279,0.00375,0.0161395,0.726218,0.726234,0.00408647
O16-P15,280 mm,247,119.745,0.00375,0.0161524,0.72637,0.726381,0.00408423
O16-P14,280 mm,247,208.366,0.00375,0.0161718,0.726601,0.726604,0.00408085
O16-P13,280 mm,247,144.371,0.00375,0.0161984,0.726917,0.726909,0.00407624
O1-P1475,1400 mm,1235.2,68.6263,0.00075,0.3605,0.835774,0.835883,0.000561087
O1-P1474,1400 mm,1235.2,60.0871,0.00075,0.3605,0.835775,0.835884,0.000561087
O1-P1044,250 mm,220.6,64.9097,0.00375,0.0115987,0.6688,0.668688,0.00510446
O1-P1043,250 mm,220.6,67.7006,0.00375,0.0116252,0.669172,0.669081,0.00509612
O1-P53,1000 mm,882.4,103.222,0.00075,0.126256,0.646458,0.646523,0.00112312
O1-P54,1000 mm,882.4,79.9056,0.00075,0.126255,0.646457,0.646522,0.00112312
O1-P55,1000 mm,882.4,108.345,0.00075,0.126222,0.646412,0.646476,0.00112334
O1-P23,1800 mm,1588.2,100.374,0.00075,0.507554,0.899755,0.900045,0.00045804
O1-P1,1800 mm,1588.2,43.2311,0.00075,0.62082,0.949481,0.949591,0.000398799
O1-P2466,800 mm,705.8,35.0743,0.00085,0.0712413,0.589313,0.589385,0.00164258
O1-P2465,800 mm,705.8,20.8208,0.00085,0.0712415,0.589314,0.589385,0.00164257
O1-P2464,800 mm,705.8,37.8784,0.00085,0.0712418,0.589314,0.589386,0.00164257
O1-P2455,800 mm,705.8,111.829,0.00085,0.0721529,0.591344,0.591416,0.0016267
O1-P2221,450 mm,397,110.324,0.00205,0.0185667,0.587274,0.587354,0.00403428
O1-P2227,450 mm,397,106.736,0.00205,0.0185507,0.587132,0.587212,0.00403706
O1-P2226,450 mm,397,106.736,0.00205,0.0185516,0.58714,0.58722,0.00403691
O1-P2225,450 mm,397,106.736,0.00205,0.0185525,0.587148,0.587228,0.00403675
O1-P2224,450 mm,397,106.736,0.00205,0.0185534,0.587156,0.587236,0.0040366
O1-P2223,450 mm,397,106.736,0.00205,0.0185543,0.587164,0.587244,0.00403644
O1-P2222,450 mm,397,106.736,0.00205,0.0185552,0.587172,0.587252,0.00403629
O1-P79,1000 mm,882.4,107.814,0.00075,0.112167,0.626128,0.626213,0.00122767
O1-P78,1000 mm,882.4,107.814,0.00075,0.112167,0.626129,0.626214,0.00122767
O1-P77,1000 mm,882.4,107.814,0.00075,0.112168,0.626131,0.626215,0.00122766
O1-P76,1000 mm,882.4,107.814,0.00075,0.112169,0.626132,0.626217,0.00122765
O1-P75,1000 mm,882.4,100.425,0.00075,0.11217,0.626133,0.626218,0.00122764
O1-P74,1000 mm,882.4,100.425,0.00075,0.112171,0.626135,0.626219,0.00122764
O1-P73,1000 mm,882.4,100.425,0.00075,0.112172,0.626136,0.626221,0.00122763
O3-P310,280 mm,247,99.9916,0.00375,0.013502,0.693426,0.693311,0.00463849
