label,size_label,diameter_mm,length_m,S_LAID,Q31,V31_MODEL,V31_CALC,S_REQ
O1-P359,250 mm,220.6,89.151,0.00375,0.00924482,0.630455,0.62988,0.00603701
O2-P1184,355 mm,313.2,77.8037,0.0027,0.0209846,0.682825,0.682793,0.00348036
O3-P267,315 mm,278,53.5398,0.002701,0.0200795,0.677447,0.677256,0.00354308
O4-P1341,630 mm,555.8,38.6789,0.00125,0.0492236,0.624808,0.624878,0.00205728
O24-P180,250 mm,220.6,104.927,0.00375,0.0109407,0.659063,0.658634,0.00532476
O2-P611,250 mm,220.6,45.6708,0.00375,0.016461,0.728423,0.728567,0.00404119
O24-P176,250 mm,220.6,91.6852,0.00375,0.0113663,0.665466,0.6652,0.00517934
O21-P79,355 mm,313.2,61.4281,0.0027,0.0213669,0.686082,0.686049,0.00343492
O3-P331,250 mm,220.6,50.4619,0.00375,0.00948176,0.634529,0.63417,0.00592234
O4-P62,800 mm,705.8,35.3275,0.00085,0.0823624,0.612783,0.61281,0.00147184
O4-P102,710 mm,626.4,46.9149,0.001,0.0602293,0.602873,0.602939,0.00181425
O1-P17,1800 mm,1588.2,52.0105,0.00075,0.507816,0.900223,0.900169,0.000457874
O6-P76,355 mm,313.2,53.5553,0.0027,0.020308,0.677339,0.676898,0.00356492
O1-P167,315 mm,278,58.9518,0.0027,0.0196095,0.673321,0.673152,0.00360173
O1-P157,355 mm,313.2,54.2429,0.0027,0.024669,0.712344,0.712128,0.00310111
O2-P20,630 mm,555.8,58.262,0.00125,0.0656716,0.674638,0.67456,0.00166259
O4-P1031,250 mm,220.6,60.947,0.00375,0.0105748,0.653222,0.652794,0.00545921
O1-P30,1000 mm,882.4,54.4405,0.00075,0.128117,0.648992,0.649061,0.00111095
O3-P172,250 mm,220.6,54.4148,0.00375,0.00773412,0.600332,0.600024,0.00692972
O1-P1922,280 mm,247,63.8236,0.00375,0.0131066,0.687971,0.68787,0.00474057
O9-P35,500 mm,441.2,63.6141,0.00155,0.0333008,0.617456,0.617795,0.00262892
O4-P91,710 mm,626.4,26.1279,0.001,0.0627762,0.609616,0.609694,0.00175822
O2-P1186,355 mm,313.2,53.99,0.0027,0.0209605,0.682635,0.682586,0.00348328
O3-P333,250 mm,220.6,10.2284,0.00375,0.00908068,0.626097,0.62685,0.0061199
O3-P96,630 mm,555.8,51.7609,0.00125,0.0627816,0.666566,0.666688,0.00171739
O1-P180,280 mm,247,51.6999,0.00375,0.018392,0.750459,0.750426,0.0037444
O4-P57,800 mm,705.8,43.7199,0.00085,0.083846,0.61547,0.615729,0.00145234
O6-P60,355 mm,313.2,50.1689,0.0027,0.0257737,0.720108,0.720117,0.00300878
O3-P23,560 mm,494.2,64.1076,0.00155,0.0225416,0.549392,0.549415,0.00368395
O1-P1007,1600 mm,1411.8,57.4411,0.00075,0.382796,0.841756,0.841863,0.000548524
O4-P52,800 mm,705.8,11.1399,0.00085,0.0840913,0.615984,0.616207,0.00144918
O1-P2442,800 mm,705.8,67.8667,0.00085,0.0762856,0.600306,0.600366,0.00155926
O9-P688,500 mm,441.2,54.2661,0.00155,0.0270053,0.583557,0.583628,0.00308798
O4-P41,900 mm,794.2,75.7053,0.00075,0.094301,0.60204,0.602089,0.00136529
O1-P1026,1600 mm,1411.8,22.1428,0.00075,0.376656,0.838274,0.838211,0.000554905
O9-P28,500 mm,441.2,53.1187,0.00155,0.0335277,0.618646,0.618921,0.00261548
O10-P70,315 mm,278,58.0154,0.0027,0.0162842,0.642112,0.641759,0.00411497
O1-P1009,1600 mm,1411.8,68.848,0.00075,0.382723,0.84171,0.841819,0.0005486
O3-P28,500 mm,441.2,57.803,0.00155,0.0169205,0.511952,0.511983,0.00449073
O9-P13,500 mm,441.2,56.9593,0.00155,0.0338262,0.620191,0.620392,0.00259806
O4-P1337,710 mm,626.4,26.5386,0.001,0.05205,0.579306,0.579496,0.00202934
O1-P1041,250 mm,220.6,65.1816,0.00375,0.0118974,0.673033,0.673073,0.00501258
O3-P127,280 mm,247,51.4466,0.00375,0.0206215,0.771398,0.771434,0.00348593
O3-P1419,355 mm,313.2,71.3014,0.0027,0.0116828,0.581536,0.581566,0.00546861
O4-P110,250 mm,220.6,59.8962,0.00375,0.00723559,0.588549,0.589076,0.00730392
O4-P1030,250 mm,220.6,68.3661,0.00375,0.0112685,0.664029,0.663712,0.00521179
O4-P11,900 mm,794.2,62.8093,0.00075,0.100749,0.612799,0.612866,0.00129893
O2-P65,250 mm,220.6,14.337,0.00375,0.015337,0.716656,0.716683,0.00422187
O4-P86,800 mm,705.8,14.6621,0.00085,0.0652096,0.575111,0.575371,0.00175822
O6-P64,355 mm,313.2,75.284,0.0027,0.0252663,0.716485,0.71649,0.00305016
O9-P1085,355 mm,313.2,66.7433,0.0027,0.0186059,0.660917,0.66126,0.0038044
O1-P177,280 mm,247,66.0898,0.00375,0.0186296,0.752754,0.752796,0.0037135
O24-P39,250 mm,220.6,115.074,0.00375,0.00987352,0.64105,0.641058,0.00574466
O3-P133,280 mm,247,51.4365,0.00375,0.0199882,0.765723,0.765739,0.0035526
O2-P56,280 mm,247,58.4944,0.00375,0.0229462,0.790413,0.790627,0.00327967
O1-P104,250 mm,220.6,61.415,0.00375,0.0116174,0.669063,0.668966,0.00509857
O1-P2458,800 mm,705.8,15.4466,0.00085,0.0718827,0.590744,0.590816,0.00163137
O3-P91,630 mm,555.8,50.485,0.00125,0.0633975,0.668176,0.668393,0.0017053
O4-P85,800 mm,705.8,15.5358,0.00085,0.0655585,0.576035,0.57621,0.00175098
O9-P2341,250 mm,220.6,60.5453,0.00375,0.013334,0.692863,0.692735,0.00462971
O3-P2858,1000 mm,882.4,69.852,0.00075,0.114583,0.629755,0.629841,0.00120801
O2-P18,630 mm,555.8,60.0377,0.00125,0.0659553,0.675283,0.675316,0.00165747
O2-P689,1400 mm,1235.2,56.2728,0.000751,0.231103,0.742512,0.742546,0.000771763
O1-P32,1000 mm,882.4,58.6141,0.00075,0.128085,0.64895,0.649019,0.00111115
O1-P1507,1400 mm,1235.2,55.893,0.000751,0.353216,0.831742,0.831851,0.000568963
O9-P1111,355 mm,313.2,61.1417,0.0027,0.0184069,0.658962,0.65935,0.00383523
O2-P205,315 mm,278,60.4354,0.0027,0.0256997,0.718296,0.718439,0.00301662
O7-P155,250 mm,220.6,72.4215,0.00375,0.011183,0.662757,0.662402,0.0052406
O3-P2462,250 mm,220.6,103.681,0.00375,0.00405571,0.499517,0.499525,0.0117576
O3-P3142,900 mm,794.2,54.758,0.000751,0.107713,0.623974,0.624177,0.00123577
O4-P1333,710 mm,626.4,18.1592,0.001,0.0531765,0.582824,0.582898,0.00199598
O2-P211,280 mm,247,18.4788,0.00375,0.021484,0.778767,0.778862,0.00340271
O1-P364,250 mm,220.6,71.5806,0.00375,0.00908262,0.626133,0.626886,0.0061189
O7-P2,315 mm,278,73.4822,0.0027,0.0186894,0.664979,0.665014,0.00372532
O1-P369,250 mm,220.6,68.4265,0.00375,0.00787875,0.603078,0.603089,0.00682979
O9-P2336,250 mm,220.6,69.784,0.00375,0.0145336,0.707515,0.707524,0.00437074
O2-P25,630 mm,555.8,77.5202,0.00125,0.0656684,0.674606,0.674551,0.00166265
O3-P262,355 mm,313.2,56.8894,0.002701,0.0241169,0.708466,0.708104,0.00315051
O2-P1176,355 mm,313.2,62.029,0.0027,0.0228462,0.697606,0.698166,0.00327339
O1-P2467,800 mm,705.8,61.773,0.000851,0.0711276,0.589313,0.589385,0.00164458
O3-P3145,900 mm,794.2,19.8436,0.000751,0.107035,0.622849,0.623132,0.00124158
O21-P852,250 mm,220.6,59.7066,0.00375,0.00845405,0.615448,0.614826,0.00646537
O2-P6,1400 mm,1235.2,61.3286,0.00075,0.319795,0.809882,0.80997,0.000609607
O2-P686,1400 mm,1235.2,20.128,0.00075,0.23115,0.74219,0.742225,0.000771646
O4-P47,800 mm,705.8,20.4205,0.00085,0.0851153,0.618102,0.618191,0.00143617
O3-P3148,900 mm,794.2,52.4641,0.000751,0.105409,0.620339,0.620603,0.00125579
O2-P66,250 mm,220.6,21.2882,0.00375,0.0153351,0.716634,0.716661,0.0042222
O2-P58,280 mm,247,21.7518,0.00375,0.0202476,0.768076,0.768097,0.00352469
O10-P147,315 mm,278,61.099,0.002701,0.0153618,0.632023,0.632068,0.00429656
O4-P48,800 mm,705.8,61.7546,0.00085,0.0845155,0.616867,0.617031,0.00144376
O9-P25,500 mm,441.2,22.3767,0.00155,0.0335303,0.61866,0.618934,0.00261532
O2-P694,1400 mm,1235.2,58.3811,0.00075,0.23101,0.742067,0.742102,0.000771995
O3-P2001,250 mm,220.6,22.4155,0.00375,0.00457474,0.516802,0.517279,0.0106229
O3-P2836,1000 mm,882.4,22.4212,0.00075,0.121687,0.640066,0.640153,0.0011545
O9-P1093,355 mm,313.2,62.3993,0.0027,0.0184256,0.659147,0.659531,0.0038323
O4-P7,900 mm,794.2,70.1415,0.00075,0.100856,0.612973,0.613041,0.00129789
O3-P269,315 mm,278,63.2362,0.002701,0.0199612,0.676446,0.676256,0.00355757
O3-P41,250 mm,220.6,58.5259,0.00375,0.00589084,0.555206,0.556079,0.00861827
O21-P76,355 mm,313.2,23.1749,0.0027,0.0222091,0.693387,0.693039,0.00334032
O2-P190,355 mm,313.2,57.1633,0.0027,0.0299754,0.747872,0.747637,0.00272243
O1-P4,1800 mm,1588.2,23.3453,0.00075,0.50791,0.900262,0.900215,0.000457814
O3-P143,250 mm,220.6,62.6493,0.00375,0.0127983,0.685868,0.685666,0.00476207
O1-P1500,1400 mm,1235.2,23.7488,0.000751,0.356931,0.834019,0.834129,0.000564907
O2-P1192,250 mm,220.6,23.8135,0.00375,0.0127923,0.685788,0.685586,0.0047636
O1-P2453,800 mm,705.8,24.1132,0.00085,0.0721922,0.591431,0.591503,0.00162602
O3-P167,250 mm,220.6,24.1585,0.00375,0.00901968,0.624981,0.625712,0.00615146
O3-P156,250 mm,220.6,24.4729,0.00375,0.0094585,0.634137,0.633753,0.00593335
O3-P265,355 mm,313.2,25.3449,0.002701,0.0235006,0.702845,0.703393,0.00320843
O3-P168,250 mm,220.6,25.5513,0.00375,0.0088805,0.622386,0.62309,0.00622506
O1-P57,1000 mm,882.4,61.6563,0.00075,0.126071,0.646207,0.646269,0.00112434
O9-P2354,250 mm,220.6,56.2761,0.00375,0.0124459,0.681019,0.68085,0.0048556
O2-P213,280 mm,247,25.7711,0.00375,0.0193256,0.759513,0.759553,0.00362786
O1-P63,1000 mm,882.4,43.4778,0.00075,0.112386,0.62646,0.626545,0.00122586
O9-P2809,250 mm,220.6,52.7046,0.00375,0.00642778,0.570549,0.569927,0.00802957
O3-P169,250 mm,220.6,26.125,0.00375,0.00863793,0.617692,0.618432,0.0063589
O1-P1499,1400 mm,1235.2,26.319,0.00075,0.356992,0.833643,0.833752,0.000564841
O3-P121,355 mm,313.2,26.3971,0.0027,0.0342643,0.771587,0.771684,0.00250925
O7-P9,280 mm,247,56.4908,0.00375,0.0162502,0.727528,0.7275,0.00406732
O1-P2452,800 mm,705.8,27.7857,0.00085,0.0722599,0.591581,0.591653,0.00162486
O9-P702,500 mm,441.2,26.9353,0.00155,0.0246745,0.569456,0.569278,0.00331454
O6-P78,315 mm,278,71.6028,0.0027,0.0199557,0.676304,0.676114,0.00355824
O2-P186,355 mm,313.2,27.7211,0.0027,0.0331303,0.76564,0.765686,0.00255932
O3-P2009,250 mm,220.6,65.3002,0.00375,0.0023327,0.42405,0.424122,0.0189873
O9-P2334,280 mm,247,59.7828,0.00375,0.0171721,0.737935,0.737726,0.00391778
O3-P142,250 mm,220.6,27.9582,0.00375,0.0129752,0.688227,0.688035,0.00471708
O2-P50,355 mm,313.2,27.9723,0.0027,0.0287262,0.740019,0.739897,0.00279821
O9-P2800,250 mm,220.6,101.601,0.00375,0.00663427,0.574347,0.575002,0.00782778
O3-P3167,900 mm,794.2,28.0746,0.00075,0.104277,0.618623,0.618518,0.00126593
O4-P1339,710 mm,626.4,28.2711,0.001,0.0516202,0.577862,0.578182,0.00204243
O1-P1921,280 mm,247,28.3582,0.00375,0.0131945,0.689094,0.689093,0.00471734
O4-P1344,630 mm,555.8,89.0633,0.00125,0.0491058,0.624404,0.624474,0.00206102
O2-P14,1400 mm,1235.2,67.5851,0.00075,0.314353,0.806212,0.806295,0.00061702
O21-P16,560 mm,494.2,56.882,0.00155,0.0493026,0.681503,0.681576,0.00200756
O21-P91,250 mm,220.6,99.9981,0.00375,0.0116171,0.669059,0.668962,0.00509865
O3-P2841,1000 mm,882.4,28.9941,0.00075,0.121088,0.639216,0.639302,0.00115878
O3-P7,630 mm,555.8,47.5023,0.00125,0.0280702,0.53473,0.534756,0.00319936
O2-P2,1400 mm,1235.2,29.7906,0.00075,0.34541,0.826477,0.826586,0.000577767
O2-P1178,355 mm,313.2,30.1125,0.0027,0.0228452,0.697598,0.698158,0.00327349
O1-P69,1000 mm,882.4,30.189,0.00075,0.112343,0.626395,0.62648,0.00122621
O1-P1908,280 mm,247,30.3306,0.00375,0.0135117,0.693565,0.693443,0.00463606
O24-P21,355 mm,313.2,69.8893,0.0027,0.0290386,0.741943,0.741866,0.00277859
O7-P154,250 mm,220.6,76.0882,0.00375,0.0112451,0.663682,0.663354,0.00521963
O2-P37,630 mm,555.8,30.6483,0.00125,0.0578966,0.652532,0.652618,0.00182211
O1-P39,1000 mm,882.4,33.2993,0.00075,0.126753,0.647139,0.647204,0.00111983
O4-P117,250 mm,220.6,99.121,0.00375,0.00595752,0.558431,0.557853,0.00853958
O3-P1476,250 mm,220.6,65.9701,0.00375,0.0062975,0.566997,0.566656,0.00816347
O21-P99,250 mm,220.6,29.4874,0.00375,0.0116071,0.668917,0.668812,0.00510183
O3-P144,250 mm,220.6,49.9318,0.00375,0.0125904,0.683033,0.682842,0.00481658
O3-P10,630 mm,555.8,65.0614,0.00125,0.0277086,0.532779,0.532795,0.00323313
O4-P1399,630 mm,555.8,65.1709,0.00125,0.0476714,0.619421,0.619481,0.00210801
O2-P63,280 mm,247,31.4418,0.00375,0.018597,0.752442,0.752472,0.0037177
O2-P1194,250 mm,220.6,31.4716,0.00375,0.0099481,0.642411,0.642342,0.00571241
O9-P22,500 mm,441.2,63.8409,0.00155,0.0336169,0.61911,0.619362,0.00261024
O16-P12,280 mm,247,32.2468,0.00375,0.0162163,0.727128,0.727113,0.00407316
O3-P158,250 mm,220.6,32.3717,0.00375,0.00921492,0.629928,0.629331,0.00605189
O1-P375,250 mm,220.6,32.4013,0.00375,0.00758493,0.597397,0.596812,0.00703668
O11-P1,280 mm,247,46.9772,0.00375,0.0141412,0.702237,0.701809,0.00448554
O4-P107,250 mm,220.6,32.8936,0.00375,0.00747246,0.593585,0.594354,0.00712007
O3-P273,315 mm,278,33.4855,0.002701,0.0196017,0.673346,0.673179,0.00360272
O3-P2006,250 mm,220.6,33.5606,0.00375,0.00372181,0.487081,0.487151,0.0126491
O2-P603,1400 mm,1235.2,65.6046,0.00075,0.250804,0.758805,0.758888,0.000726327
O1-P997,1600 mm,1411.8,67.832,0.00075,0.383856,0.842381,0.842488,0.000547443
O1-P199,250 mm,220.6,34.0822,0.00375,0.010755,0.656139,0.655693,0.00539185
O3-P1408,355 mm,313.2,34.1605,0.0027,0.0129836,0.599493,0.59907,0.00502572
O3-P1403,355 mm,313.2,34.2606,0.0027,0.0162279,0.636774,0.637195,0.00422088
O3-P2,800 mm,705.8,34.3295,0.00085,0.0470813,0.525428,0.525748,0.00227227
O2-P202,315 mm,278,47.8854,0.0027,0.0258371,0.719156,0.719309,0.00300692
O21-P41,560 mm,494.2,34.5272,0.00155,0.0400143,0.644475,0.644538,0.00234471
O2-P60,280 mm,247,34.5914,0.00375,0.0189692,0.756049,0.756127,0.00367083
O4-P90,710 mm,626.4,34.6485,0.001,0.0630317,0.610251,0.610358,0.00175284
O2-P46,355 mm,313.2,34.6798,0.0027,0.0295715,0.745154,0.745173,0.00274617
O3-P40,315 mm,278,77.7444,0.0027,0.00947033,0.554046,0.553702,0.0062619
O6-P72,355 mm,313.2,34.7423,0.0027,0.020697,0.680531,0.680308,0.00351564
O4-P1335,710 mm,626.4,37.9471,0.001,0.0530403,0.582416,0.58249,0.00199994
O3-P295,280 mm,247,65.4972,0.00375,0.0143161,0.704535,0.704073,0.00444608
O3-P1473,250 mm,220.6,35.5519,0.00375,0.00663904,0.574468,0.575118,0.00782327
O21-P100,250 mm,220.6,35.8935,0.00375,0.0105392,0.652635,0.652215,0.0054728
O1-P174,280 mm,247,35.9092,0.00375,0.0191007,0.757337,0.757399,0.00365477
O9-P2811,250 mm,220.6,35.9675,0.00375,0.0062235,0.564924,0.564773,0.00824194
O3-P33,450 mm,397,88.0925,0.00205,0.014681,0.549511,0.549539,0.00487791
O3-P1406,355 mm,313.2,36.0383,0.0027,0.0152208,0.626037,0.626092,0.00443524
O3-P261,355 mm,313.2,36.101,0.002701,0.0241898,0.709,0.708654,0.00314385
O3-P252,355 mm,313.2,36.101,0.0027,0.0270231,0.728942,0.728755,0.00291375
O3-P3158,900 mm,794.2,36.1944,0.00075,0.104474,0.6189,0.618829,0.00126415
O16-P3,280 mm,247,36.2532,0.00375,0.016231,0.727302,0.727281,0.00407061
O6-P55,355 mm,313.2,88.3642,0.0027,0.0267268,0.726905,0.726743,0.00293545
O2-P674,1400 mm,1235.2,36.5273,0.000751,0.23173,0.743059,0.743095,0.000770205
O9-P2815,250 mm,220.6,36.5287,0.00375,0.00530552,0.5397,0.539774,0.00939098
O2-P45,355 mm,313.2,36.595,0.0027,0.0295957,0.745297,0.745321,0.00274473
O3-P1417,355 mm,313.2,64.9682,0.0027,0.0120204,0.586209,0.586253,0.00534483
O3-P293,315 mm,278,65.9837,0.0027,0.017778,0.656828,0.656557,0.00386053
O24-P34,280 mm,247,36.7946,0.00375,0.016042,0.725051,0.725111,0.00410357
O4-P70,800 mm,705.8,37.185,0.00085,0.0769454,0.601695,0.601757,0.00154913
O3-P12,630 mm,555.8,69.5032,0.00125,0.0272799,0.530439,0.530443,0.00327429
O1-P84,280 mm,247,59.2736,0.00375,0.0204186,0.769605,0.769632,0.00350675
O9-P2794,250 mm,220.6,76.5613,0.00375,0.0068232,0.579044,0.579534,0.00765354
O1-P1021,1600 mm,1411.8,85.4735,0.00075,0.37666,0.838276,0.838213,0.000554902
O4-P113,250 mm,220.6,54.9703,0.00375,0.00606851,0.56098,0.56077,0.00841232
O3-P19,630 mm,555.8,75.2432,0.00125,0.0268093,0.527838,0.527829,0.00332088
O4-P108,250 mm,220.6,69.3135,0.00375,0.00747218,0.593579,0.594348,0.00712028
O3-P146,250 mm,220.6,37.4942,0.00375,0.0124194,0.680646,0.680482,0.00486286
O2-P197,355 mm,313.2,37.6535,0.0027,0.0284283,0.738154,0.737999,0.00281736
O1-P2457,800 mm,705.8,37.6939,0.00085,0.072107,0.591242,0.591314,0.00162749
O1-P85,280 mm,247,72.0669,0.00375,0.0203486,0.768981,0.769005,0.00351405
O3-P126,315 mm,278,37.8855,0.0027,0.0243266,0.709349,0.709398,0.00312062
O2-P16,1400 mm,1235.2,63.2099,0.00075,0.313525,0.805649,0.805731,0.000618171
O3-P248,355 mm,313.2,38.2874,0.0027,0.0290094,0.741764,0.741683,0.00278041
O3-P2457,250 mm,220.6,38.3704,0.00375,0.00630988,0.56734,0.566969,0.00815051
O3-P3151,900 mm,794.2,66.6559,0.00075,0.10504,0.619691,0.61972,0.00125907
O1-P138,1000 mm,882.4,138.489,0.00075,0.121626,0.63998,0.640066,0.00115493
O3-P245,355 mm,313.2,38.5125,0.0027,0.0296282,0.745491,0.745521,0.00274279
O3-P138,280 mm,247,38.5885,0.00375,0.0193869,0.760101,0.760136,0.00362065
O3-P154,250 mm,220.6,48.1269,0.00375,0.00973084,0.638624,0.638578,0.00580774
O2-P44,355 mm,313.2,38.9631,0.0027,0.0296269,0.745483,0.745513,0.00274287
O2-P1188,315 mm,278,71.4938,0.0027,0.0194417,0.671845,0.671696,0.00362338
O2-P40,355 mm,313.2,39.253,0.0027,0.0316979,0.757731,0.757747,0.00262875
O2-P1175,355 mm,313.2,39.2808,0.0027,0.0228571,0.697694,0.698253,0.00327227
O1-P126,1000 mm,882.4,39.5486,0.00075,0.121636,0.639993,0.64008,0.00115487
O1-P1918,280 mm,247,86.5275,0.00375,0.0132322,0.689618,0.689614,0.00470749
O3-P2848,1000 mm,882.4,39.8265,0.00075,0.115797,0.631554,0.63164,0.00119842
O4-P79,800 mm,705.8,39.9602,0.00085,0.0664269,0.578216,0.578283,0.00173328
O1-P139,1000 mm,882.4,39.9868,0.00075,0.121617,0.639966,0.640053,0.001155
O1-P100,250 mm,220.6,40.0005,0.00375,0.0120608,0.67547,0.675426,0.0049643
O21-P5,630 mm,555.8,53.1672,0.00125,0.0502066,0.628147,0.628223,0.00202671
O3-P3156,900 mm,794.2,40.224,0.00075,0.104571,0.619036,0.618982,0.00126328
O9-P33,500 mm,441.2,52.5443,0.00155,0.0333032,0.617469,0.617808,0.00262877
O6-P68,355 mm,313.2,66.5097,0.0027,0.0242697,0.709483,0.709156,0.0031366
O1-P141,1000 mm,882.4,72.8804,0.00075,0.120858,0.638888,0.638975,0.00116044
O1-P2456,800 mm,705.8,40.8378,0.00085,0.0721903,0.591427,0.591499,0.00162606
O1-P46,1000 mm,882.4,40.8803,0.00075,0.126657,0.647008,0.647073,0.00112046
O2-P47,355 mm,313.2,40.9449,0.0027,0.0291068,0.742358,0.742293,0.00277437
O3-P3159,900 mm,794.2,41.2072,0.00075,0.104423,0.618829,0.618748,0.00126461
O3-P2818,1000 mm,882.4,41.2627,0.00075,0.124564,0.644126,0.644187,0.00113448
O4-P49,800 mm,705.8,66.1094,0.00085,0.0844773,0.616788,0.616957,0.00144424
O1-P97,250 mm,220.6,41.9762,0.00375,0.0121433,0.676682,0.676602,0.00494041
O9-P47,500 mm,441.2,76.5874,0.00155,0.0328902,0.616021,0.615742,0.00265369
O2-P592,1400 mm,1235.2,42.5364,0.00075,0.252953,0.760558,0.760644,0.000721779
O3-P72,630 mm,555.8,61.7352,0.00125,0.0654407,0.673905,0.673943,0.0016668
O1-P20,1800 mm,1588.2,42.6998,0.00075,0.507695,0.900174,0.900112,0.00045795
O3-P266,315 mm,278,42.7699,0.002701,0.0202365,0.678762,0.678575,0.0035241
O1-P1911,280 mm,247,42.7579,0.00375,0.0134729,0.693009,0.692916,0.00464579
O4-P1336,710 mm,626.4,42.9285,0.001,0.0523419,0.580275,0.580383,0.00202056
O1-P173,280 mm,247,43.1938,0.00375,0.0191047,0.757376,0.757437,0.00365429
O3-P152,250 mm,220.6,43.3491,0.00375,0.0108902,0.658275,0.657838,0.0053428
O24-P28,355 mm,313.2,43.5841,0.0027,0.0271724,0.729956,0.72976,0.00290301
O9-P706,500 mm,441.2,43.6833,0.00155,0.0241362,0.565592,0.565808,0.0033728
O4-P1338,710 mm,626.4,43.9327,0.001,0.0517972,0.578459,0.578724,0.00203701
O3-P272,315 mm,278,43.9392,0.002701,0.0196205,0.67351,0.67334,0.00360033
O9-P43,500 mm,441.2,76.5102,0.00155,0.0330852,0.616313,0.61672,0.00264185
O3-P1461,250 mm,220.6,73.366,0.00375,0.00671545,0.576393,0.576962,0.00775175
O3-P153,250 mm,220.6,44.1355,0.00375,0.010603,0.653683,0.653249,0.00544854
O1-P3,1800 mm,1588.2,44.5704,0.00075,0.507911,0.900262,0.900215,0.000457813
O9-P1122,355 mm,313.2,45.3652,0.0027,0.0183986,0.65888,0.659271,0.00383652
O9-P1106,355 mm,313.2,44.86,0.0027,0.0184131,0.659025,0.659411,0.00383425
O4-P101,710 mm,626.4,44.9781,0.001,0.0602503,0.602929,0.602995,0.00181377
O1-P28,1000 mm,882.4,45.0864,0.00075,0.128195,0.649098,0.649168,0.00111044
O3-P115,355 mm,313.2,45.1222,0.0027,0.0352919,0.77675,0.776908,0.00246732
O21-P71,450 mm,397,45.1736,0.00205,0.030244,0.671452,0.671592,0.00276707
O3-P150,250 mm,220.6,45.725,0.00375,0.0115829,0.668576,0.668453,0.00510946
O1-P1932,250 mm,220.6,73.9472,0.00375,0.00952912,0.635322,0.635016,0.00590009
O3-P149,250 mm,220.6,46.0156,0.00375,0.0118128,0.672353,0.671841,0.00503815
O2-P4,1400 mm,1235.2,46.1796,0.00075,0.319963,0.809995,0.810083,0.000609381
O24-P27,355 mm,313.2,46.2218,0.0027,0.0277364,0.733708,0.733507,0.00286352
O2-P54,355 mm,313.2,46.2385,0.0027,0.0278202,0.734255,0.734057,0.00285781
O3-P3147,900 mm,794.2,46.3946,0.000751,0.105461,0.620617,0.620684,0.00125533
O15-P9,250 mm,220.6,46.3977,0.00375,0.0017275,0.38744,0.38733,0.0248281
O4-P1334,710 mm,626.4,46.6231,0.001,0.053064,0.582487,0.582561,0.00199925
O1-P2463,800 mm,705.8,46.6829,0.000851,0.0713385,0.589786,0.589857,0.00164087
O1-P1934,250 mm,220.6,90.8701,0.00375,0.00901369,0.624871,0.6256,0.00615458
O3-P148,250 mm,220.6,46.8953,0.00375,0.0120971,0.676006,0.675945,0.00495374
O3-P151,250 mm,220.6,47.125,0.00375,0.0111602,0.662414,0.66205,0.00524837
O4-P53,800 mm,705.8,47.1834,0.00085,0.0840553,0.615909,0.616137,0.00144964
O3-P46,250 mm,220.6,48.7558,0.00375,0.00448716,0.51475,0.514397,0.0107966
O3-P157,250 mm,220.6,47.2421,0.00375,0.00945167,0.634021,0.633631,0.00593659
O3-P26,560 mm,494.2,72.0255,0.00155,0.0185357,0.519444,0.519516,0.00432398
O7-P11,280 mm,247,65.3676,0.00375,0.0152963,0.716611,0.716299,0.00424187
O24-P37,250 mm,220.6,47.3907,0.00375,0.0102754,0.64819,0.647872,0.00557636
O2-P8,1400 mm,1235.2,70.4407,0.00075,0.318125,0.808761,0.808848,0.000611856
O1-P372,250 mm,220.6,47.5218,0.00375,0.007837,0.602295,0.602209,0.00685827
O3-P260,355 mm,313.2,47.5664,0.0027,0.0265196,0.72546,0.725323,0.00295093
O6-P73,355 mm,313.2,75.1874,0.0027,0.0205971,0.679722,0.679439,0.00352811
O9-P40,500 mm,441.2,68.3397,0.00155,0.0332935,0.617418,0.617759,0.00262935
O2-P600,1400 mm,1235.2,47.9609,0.00075,0.251182,0.759114,0.759198,0.000725522
O3-P2864,250 mm,220.6,48.2258,0.00375,0.00728022,0.58952,0.590081,0.00726839
O1-P1498,1400 mm,1235.2,52.18,0.00075,0.357127,0.833726,0.833835,0.000564695
O4-P1340,630 mm,555.8,39.2734,0.00125,0.0504207,0.628867,0.628944,0.0020202
O3-P159,250 mm,220.6,49.0973,0.00375,0.00913109,0.62701,0.627786,0.00609413
O1-P198,250 mm,220.6,49.1371,0.00375,0.0108642,0.657867,0.657427,0.00535215
O1-P186,280 mm,247,49.2105,0.00375,0.0157317,0.721577,0.721493,0.00415948
O1-P162,355 mm,313.2,86.0136,0.0027,0.0240556,0.707916,0.707542,0.00315614
O3-P147,250 mm,220.6,49.4958,0.00375,0.0122223,0.677831,0.677722,0.00491784
O4-P100,710 mm,626.4,49.5679,0.001,0.0603332,0.603153,0.603219,0.00181187
O2-P49,355 mm,313.2,49.5799,0.0027,0.0287267,0.740021,0.7399,0.00279819
O2-P684,1400 mm,1235.2,49.5879,0.000751,0.231151,0.742553,0.742588,0.000771643
O1-P183,280 mm,247,49.819,0.00375,0.0160325,0.724937,0.725002,0.00410525
O9-P38,500 mm,441.2,73.5658,0.00155,0.0332959,0.617431,0.617771,0.00262921
O1-P1914,280 mm,247,49.8677,0.00375,0.013437,0.692492,0.692426,0.00465487
O9-P2814,250 mm,220.6,50.0634,0.00375,0.00530593,0.539712,0.539786,0.00939037
O1-P1912,280 mm,247,50.1291,0.00375,0.0134554,0.692757,0.692677,0.00465021
O1-P1517,1400 mm,1235.2,50.5074,0.00075,0.352679,0.830999,0.831108,0.000569556
O9-P1178,355 mm,313.2,50.7506,0.0027,0.0177502,0.653365,0.652921,0.00394175
O3-P257,355 mm,313.2,50.7827,0.0027,0.0266001,0.726023,0.725876,0.00294489
O8-P2,250 mm,220.6,30.8827,0.00375,0.00620008,0.564259,0.564174,0.00826716
O4-P1418,630 mm,555.8,76.0334,0.001251,0.0469318,0.616954,0.617039,0.00213331
O1-P171,315 mm,278,63.2577,0.0027,0.0195737,0.673007,0.672842,0.00360632
O2-P19,630 mm,555.8,50.9956,0.00125,0.065672,0.674642,0.674561,0.00166259
O4-P89,800 mm,705.8,51.1882,0.00085,0.0634701,0.571241,0.571132,0.00179543
O3-P1433,315 mm,278,87.1985,0.0027,0.00964853,0.556261,0.556603,0.00616858
O2-P35,630 mm,555.8,51.9147,0.00125,0.0581149,0.653182,0.653269,0.00181707
O24-P24,355 mm,313.2,51.6076,0.0027,0.027961,0.735169,0.734978,0.00284827
O4-P66,800 mm,705.8,53.2807,0.00085,0.0788893,0.605729,0.605797,0.00152023
O1-P1514,1400 mm,1235.2,73.7585,0.000751,0.352681,0.831412,0.831521,0.000569554
O1-P165,355 mm,313.2,52.14,0.0027,0.0230076,0.698897,0.699443,0.00325702
O15-P4,250 mm,220.6,52.1931,0.00375,0.00181392,0.393148,0.393117,0.0237607
O9-P7,500 mm,441.2,52.214,0.00155,0.0341978,0.622082,0.622207,0.00257679
O3-P141,250 mm,220.6,52.2254,0.00375,0.0131937,0.691073,0.690913,0.00466328
O3-P3161,900 mm,794.2,52.2321,0.00075,0.104364,0.618747,0.618656,0.00126514
O2-P1197,250 mm,220.6,53.0958,0.00375,0.00839462,0.614224,0.613646,0.00650075
O1-P2462,800 mm,705.8,73.0254,0.00085,0.0714528,0.589786,0.589858,0.00163886
O3-P2837,1000 mm,882.4,53.5538,0.00075,0.121684,0.640062,0.640149,0.00115452
O9-P2347,250 mm,220.6,53.5942,0.00375,0.0126338,0.68363,0.683434,0.00480507
O6-P82,315 mm,278,83.4534,0.0027,0.0194609,0.672015,0.671864,0.00362088
O9-P1102,355 mm,313.2,53.7231,0.0027,0.0184162,0.659055,0.65944,0.00383377
O9-P2343,250 mm,220.6,53.7301,0.00375,0.0133316,0.692833,0.692704,0.00463027
O2-P1190,280 mm,247,53.7996,0.00375,0.0183183,0.749738,0.749684,0.00375416
O2-P59,280 mm,247,53.8243,0.00375,0.0201232,0.766953,0.76697,0.00353797
O4-P5,900 mm,794.2,53.9403,0.00075,0.101206,0.61354,0.613608,0.00129453
O10-P61,315 mm,278,74.59,0.0027,0.0163879,0.643205,0.642826,0.00409581
O6-P58,355 mm,313.2,77.3367,0.0027,0.026014,0.721858,0.72181,0.00298977
O3-P274,315 mm,278,54.4752,0.0027,0.0195653,0.672934,0.672769,0.0036074
O2-P216,250 mm,220.6,54.5636,0.00375,0.0170848,0.734525,0.734717,0.00395307
O1-P1907,280 mm,247,54.6278,0.00375,0.0135131,0.693585,0.693461,0.00463572
O1-P366,250 mm,220.6,54.7512,0.00375,0.00833197,0.612917,0.612394,0.00653859
O2-P605,1400 mm,1235.2,72.6732,0.00075,0.250388,0.758465,0.758546,0.000727216
O3-P3150,900 mm,794.2,55.155,0.000751,0.105228,0.620259,0.62032,0.0012574
O1-P358,250 mm,220.6,79.3948,0.00375,0.00930851,0.631568,0.631042,0.00600562
O9-P2339,250 mm,220.6,55.81,0.00375,0.0133561,0.693142,0.69302,0.00462449
O1-P2,1800 mm,1588.2,55.8885,0.00075,0.507911,0.900262,0.900215,0.000457813
O1-P82,900 mm,794.2,61.4779,0.00075,0.0961769,0.605232,0.605287,0.00134511
O1-P374,250 mm,220.6,56.2579,0.00375,0.00759376,0.597574,0.597003,0.00703024
O3-P2000,250 mm,220.6,50.4129,0.00375,0.00469111,0.521562,0.521042,0.0104019
O1-P2471,800 mm,705.8,56.3906,0.000851,0.0708417,0.588671,0.588742,0.00164966
O2-P680,1400 mm,1235.2,56.728,0.00075,0.231333,0.74235,0.742386,0.000771189
O3-P2833,1000 mm,882.4,57.2181,0.00075,0.122019,0.640535,0.640622,0.00115215
O9-P705,500 mm,441.2,80.5119,0.00155,0.0242079,0.566004,0.566273,0.0033649
O12-P2,250 mm,220.6,31.9144,0.00375,0.00881597,0.621159,0.621862,0.00625996
O3-P1454,250 mm,220.6,58.5231,0.00375,0.00703767,0.584109,0.584554,0.00746675
O16-P8,280 mm,247,58.9538,0.00375,0.0162244,0.727225,0.727206,0.00407174
O1-P1047,250 mm,220.6,49.4568,0.00375,0.0114274,0.666353,0.666124,0.00515934
O2-P51,355 mm,313.2,59.0854,0.0027,0.0287225,0.739995,0.739874,0.00279845
O2-P1172,355 mm,313.2,59.103,0.0027,0.022983,0.698701,0.69925,0.00325949
O9-P2796,250 mm,220.6,59.1951,0.00375,0.00679474,0.578351,0.578858,0.00767918
O2-P3,1400 mm,1235.2,59.3492,0.00075,0.319964,0.809995,0.810084,0.000609381
O1-P40,1000 mm,882.4,59.4309,0.00075,0.126752,0.647137,0.647203,0.00111984
O1-P51,1000 mm,882.4,60.3401,0.00075,0.126431,0.646696,0.646763,0.00112196
O2-P593,1400 mm,1235.2,59.6314,0.00075,0.252328,0.76005,0.760135,0.000723093
O2-P602,1400 mm,1235.2,59.8479,0.00075,0.250851,0.758844,0.758926,0.000726226
O3-P1458,250 mm,220.6,80.0155,0.00375,0.00692851,0.581565,0.582015,0.00756042
O6-P70,355 mm,313.2,72.9018,0.0027,0.0238717,0.70556,0.706145,0.00317319
O3-P88,630 mm,555.8,60.4377,0.00125,0.0637236,0.669018,0.669289,0.00169899
O3-P97,630 mm,555.8,61.3637,0.00125,0.0624215,0.665603,0.665685,0.00172456
O9-P164,280 mm,247,60.8737,0.00375,0.0140589,0.701139,0.700735,0.00450445
O2-P33,630 mm,555.8,61.0835,0.00125,0.0610951,0.661866,0.661944,0.0017517
O3-P1448,250 mm,220.6,80.1374,0.00375,0.00736881,0.591417,0.592062,0.0071991
O3-P2011,250 mm,220.6,61.3485,0.00375,0.00231046,0.422833,0.422904,0.0191489
O3-P2808,1000 mm,882.4,61.4834,0.00075,0.126173,0.646345,0.646408,0.00112367
O4-P104,250 mm,220.6,62.7311,0.00375,0.00811723,0.60831,0.60804,0.00667261
O21-P44,560 mm,494.2,61.9994,0.00155,0.0396982,0.643093,0.643153,0.00235886
O2-P184,355 mm,313.2,62.2767,0.0027,0.0340837,0.770657,0.770745,0.00251695
O1-P96,280 mm,247,62.3013,0.00375,0.0175799,0.742268,0.742073,0.00385693
O1-P1023,1600 mm,1411.8,62.3195,0.00075,0.376658,0.838275,0.838213,0.000554903
O2-P30,630 mm,555.8,62.4478,0.00125,0.0615201,0.663071,0.66315,0.00174288
O4-P103,710 mm,626.4,62.5485,0.001,0.0601875,0.60276,0.602826,0.0018152
O4-P105,250 mm,220.6,62.6003,0.00375,0.00776415,0.60091,0.600665,0.00690867
O2-P212,280 mm,247,62.6684,0.00375,0.0212366,0.776693,0.776769,0.00342573
O15-P7,250 mm,220.6,62.8007,0.00375,0.00178465,0.391236,0.39118,0.0241109
O3-P2867,250 mm,220.6,62.8286,0.00375,0.00694731,0.582008,0.582455,0.00754408
O9-P163,280 mm,247,62.9571,0.00375,0.0140594,0.701146,0.700741,0.00450433
O21-P89,250 mm,220.6,63.0224,0.00375,0.0118878,0.672888,0.672933,0.00501548
O1-P195,250 mm,220.6,84.2027,0.00375,0.0147561,0.710115,0.710119,0.00432769
O4-P106,250 mm,220.6,63.7503,0.00375,0.0075565,0.596826,0.596193,0.00705753
O3-P251,355 mm,313.2,63.8902,0.0027,0.0283521,0.737673,0.73751,0.00282232
O24-P29,355 mm,313.2,64.1562,0.0027,0.0270778,0.729314,0.729124,0.00290981
O2-P43,355 mm,313.2,64.386,0.0027,0.0301339,0.74851,0.748594,0.00271331
O9-P168,250 mm,220.6,65.2115,0.00375,0.0129171,0.687458,0.68726,0.00473171
O3-P1435,315 mm,278,64.2101,0.0027,0.00962594,0.556235,0.556238,0.00618023
O2-P214,250 mm,220.6,64.7702,0.00375,0.0173473,0.73702,0.737213,0.00391835
O2-P198,355 mm,313.2,65.0957,0.0027,0.0278971,0.734755,0.73456,0.00285259
O2-P57,280 mm,247,65.4405,0.00375,0.0214772,0.77871,0.778804,0.00340334
O2-P206,315 mm,278,65.55,0.0027,0.0239554,0.706814,0.706845,0.00315109
O9-P2810,250 mm,220.6,65.5867,0.00375,0.00623041,0.565119,0.56495,0.00823454
O21-P98,250 mm,220.6,65.7018,0.00375,0.0116076,0.668925,0.66882,0.00510165
O3-P3153,900 mm,794.2,65.846,0.000751,0.104782,0.61964,0.61962,0.00126138
O1-P71,1000 mm,882.4,66.178,0.00075,0.11231,0.626344,0.626429,0.00122649
O3-P1446,250 mm,220.6,66.3007,0.00375,0.00771292,0.599921,0.599571,0.00694467
O9-P1108,355 mm,313.2,66.3879,0.0027,0.0184119,0.659013,0.659399,0.00383444
O1-P1036,1600 mm,1411.8,66.7272,0.00075,0.371102,0.834663,0.834866,0.000560851
O21-P63,450 mm,397,66.7512,0.00205,0.0309011,0.67537,0.675455,0.00272341
O1-P2451,800 mm,705.8,66.7631,0.00085,0.0746502,0.596821,0.596874,0.00158509
O3-P1425,315 mm,278,67.1377,0.0027,0.00966411,0.55716,0.556855,0.00616058
O3-P136,280 mm,247,80.2874,0.00375,0.0196429,0.762523,0.762545,0.00359109
O1-P1516,1400 mm,1235.2,67.2944,0.00075,0.35268,0.830999,0.831108,0.000569555
O3-P131,280 mm,247,80.5693,0.00375,0.0201433,0.767135,0.767153,0.00353581
O4-P114,250 mm,220.6,50.7952,0.00375,0.00606805,0.56097,0.560758,0.00841283
O3-P18,630 mm,555.8,67.8679,0.00125,0.0269285,0.5285,0.528495,0.00330893
O2-P62,280 mm,247,67.9173,0.00375,0.0188416,0.754699,0.754883,0.00368667
O2-P195,355 mm,313.2,68.3173,0.0027,0.0289613,0.741469,0.741381,0.00278341
O21-P39,560 mm,494.2,68.6741,0.00155,0.0400277,0.644534,0.644597,0.00234412
O1-P155,355 mm,313.2,68.7366,0.0027,0.0246735,0.712376,0.712162,0.00310072
O6-P81,315 mm,278,68.8327,0.0027,0.0196134,0.673354,0.673185,0.00360124
O3-P3202,900 mm,794.2,69.1317,0.00075,0.103288,0.616788,0.61695,0.00127496
O4-P1036,250 mm,220.6,101.098,0.00375,0.00937437,0.632705,0.632237,0.0059736
O9-P29,500 mm,441.2,69.7065,0.00155,0.033337,0.617647,0.617976,0.00262676
O24-P171,250 mm,220.6,69.9272,0.00375,0.0127176,0.684776,0.684576,0.004783
O1-P181,280 mm,247,69.9523,0.00375,0.0183843,0.750384,0.750348,0.00374542
O3-P145,250 mm,220.6,51.5857,0.00375,0.012518,0.682028,0.681847,0.00483601
O1-P151,355 mm,313.2,70.5835,0.0027,0.0247616,0.712996,0.712811,0.00309305
O1-P442,900 mm,794.2,70.6729,0.00075,0.0888445,0.592404,0.592476,0.00142859
O1-P72,1000 mm,882.4,70.7202,0.00075,0.112247,0.626249,0.626334,0.00122701
O2-P39,355 mm,313.2,71.1421,0.0027,0.0324833,0.762125,0.762151,0.00258979
O2-P612,250 mm,220.6,32.3517,0.00375,0.0164606,0.728419,0.728563,0.00404124
O1-P1518,1400 mm,1235.2,71.447,0.00075,0.352181,0.830692,0.830801,0.000570108
O9-P2802,250 mm,220.6,96.331,0.00375,0.00654162,0.571959,0.572741,0.00791679
O2-P48,355 mm,313.2,71.7044,0.0027,0.0291065,0.742356,0.742291,0.00277439
O21-P52,560 mm,494.2,71.7532,0.00155,0.0381578,0.636191,0.63627,0.00243101
O4-P2,900 mm,794.2,87.6149,0.00075,0.101396,0.613846,0.613916,0.00129271
O1-P365,250 mm,220.6,72.0196,0.00375,0.00834068,0.6131,0.612568,0.0065333
O1-P70,1000 mm,882.4,100,0.00075,0.112325,0.626368,0.626453,0.00122636
O1-P1027,1600 mm,1411.8,71.1575,0.00075,0.371419,0.834827,0.835058,0.000560508
O1-P1930,250 mm,220.6,69.3126,0.00375,0.0104,0.650313,0.649937,0.00552678
O1-P2461,800 mm,705.8,73.0167,0.00085,0.0715875,0.590087,0.590159,0.0016365
O6-P85,315 mm,278,88.3006,0.002701,0.0188973,0.667011,0.66698,0.00369632
O21-P850,250 mm,220.6,91.1848,0.00375,0.0086048,0.617034,0.617787,0.00637775
O1-P2448,800 mm,705.8,100,0.000851,0.0752303,0.598324,0.598379,0.00157581
O9-P1116,355 mm,313.2,72.8591,0.0027,0.0184034,0.658928,0.659317,0.00383578
O15-P3,280 mm,247,74.4095,0.00375,0.00479558,0.518418,0.51849,0.0105983
O1-P2443,800 mm,705.8,74.1546,0.00085,0.0761072,0.599929,0.599988,0.00156202
O2-P609,250 mm,220.6,74.5699,0.00375,0.0164625,0.728437,0.728581,0.00404097
O1-P178,280 mm,247,75.4039,0.00375,0.0185233,0.751733,0.751739,0.00372722
O3-P1451,250 mm,220.6,27.6519,0.00375,0.00713062,0.586222,0.586691,0.00738918
O2-P52,355 mm,313.2,74.8469,0.0027,0.0281059,0.736103,0.73592,0.00283857
O2-P188,355 mm,313.2,74.856,0.0027,0.0312145,0.75495,0.754973,0.00265386
O1-P1002,1600 mm,1411.8,74.8597,0.00075,0.383065,0.841915,0.842022,0.000548249
O4-P59,800 mm,705.8,75.0291,0.00085,0.0827679,0.613656,0.613612,0.00146645
O4-P1343,630 mm,555.8,76.0646,0.00125,0.0491227,0.624462,0.624532,0.00206048
O1-P1005,1600 mm,1411.8,75.0991,0.00075,0.383028,0.841893,0.842,0.000548287
O3-P118,355 mm,313.2,84.9056,0.0027,0.0342855,0.771696,0.771794,0.00250835
O4-P73,800 mm,705.8,75.8784,0.00085,0.0764204,0.600591,0.600651,0.00155717
O3-P140,280 mm,247,76.0874,0.00375,0.0191282,0.757605,0.757664,0.00365144
O9-P2338,250 mm,220.6,76.1027,0.00375,0.0133762,0.693396,0.69328,0.00461974
O3-P1401,355 mm,313.2,76.4546,0.0027,0.0162294,0.636788,0.637211,0.00422058
O24-P32,280 mm,247,88.9829,0.00375,0.0163843,0.729099,0.729023,0.00404445
O2-P608,280 mm,247,100,0.00375,0.018595,0.752423,0.752453,0.00371795
O3-P275,315 mm,278,76.9314,0.0027,0.0193564,0.671088,0.670952,0.00363453
O9-P15,500 mm,441.2,77.0518,0.00155,0.0338253,0.620186,0.620387,0.00259811
O9-P157,280 mm,247,85.1035,0.00375,0.0144038,0.70567,0.705198,0.00442667
O24-P172,250 mm,220.6,77.3861,0.00375,0.0126553,0.683925,0.683728,0.00479937
O21-P83,250 mm,220.6,78.7701,0.00375,0.0134247,0.694006,0.693903,0.00460839
O3-P1413,355 mm,313.2,76.3485,0.0027,0.0125405,0.59308,0.593273,0.00516665
O9-P700,500 mm,441.2,77.5586,0.00155,0.024761,0.569931,0.56983,0.0033054
O2-P601,1400 mm,1235.2,77.5549,0.00075,0.25109,0.759039,0.759122,0.000725719
O2-P217,250 mm,220.6,77.7043,0.00375,0.0170344,0.734041,0.734231,0.0039599
O9-P2352,250 mm,220.6,77.7187,0.00375,0.0124879,0.681608,0.681431,0.00484417
O1-P11,1800 mm,1588.2,77.7512,0.00075,0.507849,0.900237,0.900185,0.000457853
O3-P2865,250 mm,220.6,100,0.00375,0.00700465,0.583347,0.58379,0.00749478
O2-P1182,355 mm,313.2,78.0466,0.0027,0.0220041,0.691651,0.691359,0.00336269
O1-P2431,800 mm,705.8,78.1668,0.000851,0.0771865,0.602461,0.602524,0.00154547
O9-P697,500 mm,441.2,78.337,0.00155,0.0260224,0.577492,0.577705,0.00317879
O4-P574,250 mm,220.6,77.47,0.00375,0.0113888,0.665794,0.665542,0.00517194
O3-P2839,1000 mm,882.4,78.631,0.00075,0.121137,0.639286,0.639373,0.00115843
O9-P2808,250 mm,220.6,52.2197,0.00375,0.00642822,0.570561,0.569938,0.00802913
O3-P14,630 mm,555.8,80.2533,0.00125,0.0271872,0.529929,0.529931,0.00328334
O7-P152,250 mm,220.6,84.5697,0.00375,0.0113256,0.664871,0.664583,0.00519275
O2-P61,280 mm,247,78.9181,0.00375,0.0189178,0.75554,0.755627,0.00367719
O1-P175,280 mm,247,79.4542,0.00375,0.0188983,0.755347,0.755437,0.0036796
O3-P2831,1000 mm,882.4,79.5884,0.00075,0.12202,0.640537,0.640624,0.00115214
O1-P159,355 mm,313.2,95.1728,0.0027,0.0245682,0.711629,0.711383,0.00310996
O3-P3157,900 mm,794.2,79.6661,0.00075,0.104568,0.619032,0.618978,0.0012633
O3-P15,630 mm,555.8,79.7151,0.00125,0.0270937,0.529414,0.529413,0.00329254
O3-P1999,250 mm,220.6,55.6943,0.00375,0.0047204,0.522608,0.521978,0.010348
O2-P596,1400 mm,1235.2,79.8352,0.00075,0.252008,0.759789,0.759873,0.00072377
O1-P1012,1600 mm,1411.8,79.8814,0.00075,0.378338,0.839016,0.839217,0.000553137
O21-P80,315 mm,278,80.0147,0.0027,0.0212001,0.686409,0.686344,0.00341407
O3-P5,710 mm,626.4,80.0578,0.001,0.0321808,0.506752,0.506739,0.00297468
O21-P17,560 mm,494.2,80.1256,0.00155,0.0493009,0.681497,0.681569,0.00200761
O3-P1436,315 mm,278,80.9838,0.0027,0.00895931,0.545032,0.545128,0.00654928
O9-P1088,355 mm,313.2,107.268,0.0027,0.0184316,0.659207,0.659589,0.00383136
O3-P1412,355 mm,313.2,80.7119,0.0027,0.0127764,0.59588,0.596379,0.00509046
O3-P30,500 mm,441.2,80.7569,0.00155,0.01688,0.511604,0.511634,0.00449954
O3-P3199,900 mm,794.2,111.374,0.000751,0.103349,0.617182,0.617352,0.0012744
O3-P2862,250 mm,220.6,104.778,0.00375,0.00743745,0.592859,0.593583,0.00714652
O1-P172,315 mm,278,80.9501,0.0027,0.0193943,0.671424,0.671283,0.00362956
O3-P2829,1000 mm,882.4,81.055,0.00075,0.122022,0.640539,0.640626,0.00115213
O2-P1174,355 mm,313.2,81.4589,0.0027,0.0229579,0.698501,0.699051,0.00326203
O3-P45,250 mm,220.6,81.6684,0.00375,0.00535263,0.541079,0.541138,0.00932274
O2-P32,630 mm,555.8,81.872,0.00125,0.0610963,0.661869,0.661947,0.00175168
O1-P164,355 mm,313.2,100,0.0027,0.0230156,0.698961,0.699507,0.00325621
O3-P1453,250 mm,220.6,123.262,0.00375,0.00711389,0.585845,0.586308,0.007403
O24-P25,355 mm,313.2,81.9322,0.0027,0.0279372,0.735015,0.734823,0.00284988
O3-P1449,250 mm,220.6,82.102,0.00375,0.00729364,0.58981,0.590383,0.00725779
O1-P1513,1400 mm,1235.2,132.799,0.000751,0.352802,0.831486,0.831595,0.000569421
O1-P2229,280 mm,247,51.629,0.00375,0.0132718,0.690346,0.690161,0.00469718
O1-P998,1600 mm,1411.8,82.652,0.00075,0.383855,0.842381,0.842488,0.000547444
O21-P14,560 mm,494.2,82.6645,0.00155,0.0493971,0.681847,0.68192,0.00200476
O3-P3201,900 mm,794.2,82.6982,0.00075,0.103303,0.61681,0.616975,0.00127482
O21-P33,560 mm,494.2,82.7034,0.00155,0.0411257,0.649264,0.649335,0.00229664
O6-P67,355 mm,313.2,82.7468,0.0027,0.0248889,0.713887,0.713746,0.00308207
O1-P34,1000 mm,882.4,57.2843,0.00075,0.126785,0.647182,0.647247,0.00111962
O24-P33,280 mm,247,83.0263,0.00375,0.0161003,0.72575,0.725784,0.00409331
O21-P95,250 mm,220.6,83.0708,0.00375,0.0116139,0.669013,0.668914,0.00509967
O3-P112,450 mm,397,70.2897,0.00205,0.0370279,0.707958,0.70833,0.0023898
O4-P1401,630 mm,555.8,83.4178,0.00125,0.0473971,0.618454,0.618512,0.0021173
O2-P597,1400 mm,1235.2,83.4528,0.00075,0.251564,0.759426,0.75951,0.000724711
O21-P1103,250 mm,220.6,83.5409,0.00375,0.00899149,0.624461,0.625184,0.00616619
O1-P48,1000 mm,882.4,84.0177,0.00075,0.126641,0.646986,0.647051,0.00112057
O21-P1102,250 mm,220.6,84.0302,0.00375,0.00930844,0.631567,0.631041,0.00600566
O4-P10,900 mm,794.2,84.1306,0.00075,0.100752,0.612803,0.612871,0.0012989
O2-P1183,355 mm,313.2,84.1545,0.0027,0.0213576,0.685999,0.68597,0.00343601
O1-P2460,800 mm,705.8,86.3163,0.00085,0.0717569,0.590464,0.590536,0.00163355
O3-P43,250 mm,220.6,84.34,0.00375,0.00566856,0.549674,0.550047,0.00889353
O1-P1928,280 mm,247,84.4778,0.00375,0.012615,0.68144,0.680895,0.00487637
O1-P161,355 mm,313.2,84.8003,0.0027,0.0244602,0.710857,0.71058,0.00311953
O9-P2798,250 mm,220.6,88.2355,0.00375,0.00678767,0.578178,0.57869,0.00768559
O3-P303,280 mm,247,84.8813,0.00375,0.0135729,0.694436,0.694271,0.00462082
O3-P171,250 mm,220.6,85.0618,0.00375,0.00804512,0.606717,0.606557,0.00671918
O24-P23,355 mm,313.2,85.1103,0.0027,0.0285289,0.738787,0.738642,0.00281085
O9-P713,500 mm,441.2,85.1198,0.00155,0.0239509,0.564516,0.564599,0.00339343
O1-P166,315 mm,278,85.1392,0.0027,0.019621,0.673421,0.67325,0.00360027
O21-P18,560 mm,494.2,85.3861,0.00155,0.0492782,0.681414,0.681486,0.00200828
O21-P84,250 mm,220.6,85.3892,0.00375,0.0131583,0.690616,0.69045,0.00467187
O4-P1342,630 mm,555.8,60.1496,0.00125,0.0491428,0.624531,0.624601,0.00205984
O1-P193,250 mm,220.6,85.4305,0.00375,0.0149517,0.712355,0.712361,0.00429104
O10-P65,315 mm,278,85.6778,0.0027,0.0163849,0.643174,0.642796,0.00409635
O3-P1440,280 mm,247,106.984,0.00375,0.00872308,0.614612,0.615443,0.00647861
O9-P714,500 mm,441.2,85.7269,0.00155,0.023943,0.564469,0.564547,0.00339432
O3-P2014,250 mm,220.6,85.7298,0.00375,0.00222985,0.41835,0.418416,0.0197608
O3-P83,630 mm,555.8,85.765,0.00125,0.0644662,0.671489,0.671315,0.00168486
O1-P373,250 mm,220.6,85.8932,0.00375,0.00777866,0.601188,0.600973,0.00689856
O3-P2007,250 mm,220.6,85.9412,0.00375,0.00371148,0.486684,0.486754,0.0126791
O1-P445,800 mm,705.8,89.926,0.00085,0.0873079,0.622293,0.62237,0.00140931
O3-P129,280 mm,247,86.1835,0.00375,0.0203309,0.768823,0.768846,0.00351591
O24-P175,250 mm,220.6,86.2465,0.00375,0.0114049,0.666027,0.665785,0.00516668
O2-P599,1400 mm,1235.2,86.4033,0.00075,0.25136,0.75926,0.759344,0.000725142
O3-P332,250 mm,220.6,85.4358,0.00375,0.00913014,0.626993,0.627768,0.00609461
O24-P30,280 mm,247,86.5306,0.00375,0.0166758,0.732443,0.732291,0.00399612
O21-P74,355 mm,313.2,86.5612,0.0027,0.0228106,0.69732,0.697883,0.00327703
O4-P46,800 mm,705.8,86.7282,0.00085,0.0851361,0.618144,0.618231,0.00143591
O9-P712,500 mm,441.2,86.7621,0.00155,0.0239598,0.564568,0.564657,0.00339243
O9-P2335,280 mm,247,86.7995,0.00375,0.0171708,0.737921,0.737712,0.00391797
O9-P1181,355 mm,313.2,86.8717,0.0027,0.0177481,0.653343,0.6529,0.00394211
O2-P1196,250 mm,220.6,86.9057,0.00375,0.00951895,0.635152,0.634835,0.00590485
O4-P6,900 mm,794.2,86.9257,0.00075,0.101194,0.61352,0.613589,0.00129464
O3-P124,355 mm,313.2,87.0668,0.0027,0.0246388,0.71213,0.711905,0.00310376
O24-P22,355 mm,313.2,87.091,0.0027,0.0287383,0.740093,0.739974,0.00279745
O3-P44,250 mm,220.6,87.1395,0.00375,0.00537112,0.541608,0.541671,0.00929627
O1-P197,250 mm,220.6,87.568,0.00375,0.0145687,0.707929,0.707936,0.00436384
O9-P2342,250 mm,220.6,71.0403,0.00375,0.0133327,0.692847,0.692719,0.00463001
O4-P34,900 mm,794.2,169.231,0.00075,0.0945079,0.602395,0.602445,0.00136303
O1-P2436,800 mm,705.8,100,0.00085,0.0769201,0.601642,0.601704,0.00154951
O4-P18,900 mm,794.2,88.1239,0.00075,0.0999572,0.611509,0.611575,0.00130664
O4-P24,900 mm,794.2,88.3444,0.00075,0.0992803,0.6104,0.610464,0.00131332
O2-P12,1400 mm,1235.2,88.4949,0.00075,0.314361,0.806218,0.8063,0.00061701
O9-P1105,355 mm,313.2,88.5224,0.0027,0.0184139,0.659032,0.659418,0.00383413
O21-P92,250 mm,220.6,88.5289,0.00375,0.0116163,0.669047,0.668949,0.00509891
O1-P1019,1600 mm,1411.8,88.6514,0.00075,0.376713,0.838312,0.838246,0.000554845
O3-P1,1000 mm,882.4,69.6204,0.00075,0.103954,0.613316,0.613383,0.00130095
O4-P14,900 mm,794.2,76.7411,0.00075,0.100735,0.612776,0.612844,0.00129906
O1-P376,250 mm,220.6,89.253,0.00375,0.00748199,0.593781,0.594564,0.00711291
O1-P1040,250 mm,220.6,90.2208,0.00375,0.0119447,0.673744,0.673757,0.00499848
O24-P179,250 mm,220.6,97.819,0.00375,0.0110285,0.660415,0.660007,0.00529386
O2-P200,315 mm,278,89.6543,0.002701,0.0278455,0.731285,0.731458,0.00287833
O21-P27,560 mm,494.2,89.7246,0.00155,0.041879,0.652296,0.652525,0.00226545
O2-P683,1400 mm,1235.2,89.769,0.000751,0.231152,0.742554,0.742589,0.000771641
O1-P90,280 mm,247,89.9696,0.00375,0.0179051,0.745615,0.745465,0.00381054
O3-P271,315 mm,278,89.9748,0.002701,0.0196999,0.674201,0.674025,0.00359022
O9-P2016,250 mm,220.6,79.1319,0.00375,0.0103698,0.649803,0.649439,0.00553868
O1-P21,1800 mm,1588.2,90.2434,0.00075,0.507695,0.900174,0.900112,0.000457951
O9-P1101,355 mm,313.2,90.5147,0.0027,0.0184169,0.659062,0.659448,0.00383365
O1-P2430,800 mm,705.8,90.5504,0.000851,0.0773248,0.602751,0.602814,0.00154338
O9-P2355,250 mm,220.6,145.13,0.00375,0.0124255,0.680731,0.680566,0.0048612
O9-P2793,250 mm,220.6,92.7121,0.00375,0.00682515,0.579091,0.57958,0.00765179
O3-P1450,250 mm,220.6,90.676,0.00375,0.00724266,0.588703,0.589236,0.00729826
O1-P140,1000 mm,882.4,139.039,0.00075,0.120862,0.638893,0.63898,0.00116041
O2-P1179,355 mm,313.2,91.4353,0.0027,0.0222322,0.69358,0.693227,0.00333783
O3-P1459,250 mm,220.6,91.7485,0.00375,0.00674726,0.577183,0.577725,0.00772244
O1-P2447,800 mm,705.8,100,0.000851,0.0753182,0.598513,0.598568,0.00157441
O6-P63,355 mm,313.2,73.29,0.0027,0.0255554,0.718496,0.718565,0.00302638
O1-P1931,250 mm,220.6,92.4367,0.00375,0.0102936,0.648503,0.648176,0.00556903
O1-P182,280 mm,247,92.4384,0.00375,0.0162692,0.727752,0.727717,0.00406405
O9-P2351,250 mm,220.6,92.549,0.00375,0.0125297,0.682191,0.682008,0.00483286
O9-P715,500 mm,441.2,92.6971,0.00155,0.023936,0.564428,0.564501,0.0033951
O3-P1456,250 mm,220.6,84.7722,0.00375,0.00696402,0.582401,0.582845,0.00752964
O1-P88,280 mm,247,92.7626,0.00375,0.0203234,0.768756,0.768779,0.00351669
O21-P1104,250 mm,220.6,92.7707,0.00375,0.00875452,0.619976,0.620685,0.00629366
O1-P1515,1400 mm,1235.2,93.7261,0.00075,0.352681,0.831,0.831109,0.000569554
O4-P68,800 mm,705.8,100,0.00085,0.0787968,0.605538,0.605607,0.00152157
O1-P360,250 mm,220.6,92.1661,0.00375,0.00921055,0.629851,0.629251,0.00605408
O2-P38,560 mm,494.2,93.5165,0.00155,0.0511816,0.68814,0.688319,0.00195385
O1-P2433,800 mm,705.8,100,0.000851,0.0769549,0.601976,0.602038,0.00154898
O1-P2439,800 mm,705.8,100,0.00085,0.0765178,0.600796,0.600857,0.00155567
O3-P3165,900 mm,794.2,100,0.00075,0.104289,0.618641,0.618538,0.00126582
O21-P72,355 mm,313.2,93.2321,0.0027,0.0267563,0.72711,0.726944,0.00293327
O4-P112,250 mm,220.6,93.3396,0.00375,0.00720992,0.587985,0.588495,0.00732455
O1-P2434,800 mm,705.8,100,0.00085,0.0769498,0.601704,0.601766,0.00154906
O1-P367,250 mm,220.6,93.5838,0.00375,0.00827343,0.611681,0.611216,0.00657445
O1-P2230,280 mm,247,166.323,0.00375,0.0132466,0.69037,0.689813,0.00470373
O1-P26,1000 mm,882.4,93.7399,0.00075,0.128285,0.649219,0.649289,0.00110987
O3-P155,250 mm,220.6,93.8553,0.00375,0.00947907,0.634484,0.634122,0.00592361
O1-P999,1600 mm,1411.8,94.1497,0.00075,0.383656,0.842263,0.84237,0.000547647
O4-P17,900 mm,794.2,91.0092,0.00075,0.100522,0.61243,0.612497,0.00130112
O1-P353,900 mm,794.2,93.379,0.00075,0.0990101,0.609956,0.610019,0.00131601
O3-P2845,1000 mm,882.4,94.0898,0.00075,0.120948,0.639017,0.639104,0.00115979
O1-P194,250 mm,220.6,94.1975,0.00375,0.014808,0.710713,0.710717,0.00431787
O9-P19,500 mm,441.2,97.5002,0.00155,0.03367,0.619385,0.619623,0.00260714
O3-P2002,250 mm,220.6,74.8766,0.00375,0.00433343,0.508578,0.509231,0.0111178
O3-P250,355 mm,313.2,94.7123,0.0027,0.028395,0.737944,0.737785,0.00281952
O9-P36,500 mm,441.2,68.2982,0.00155,0.0332997,0.617451,0.61779,0.00262898
O3-P1437,280 mm,247,72.48,0.00375,0.00876134,0.615422,0.616196,0.00645615
O4-P122,250 mm,220.6,95.1025,0.00375,0.00574569,0.551639,0.552161,0.00879568
O1-P371,250 mm,220.6,106.882,0.00375,0.00783789,0.602312,0.602228,0.00685766
O2-P219,250 mm,220.6,42.4423,0.00375,0.0143302,0.70509,0.705113,0.00441135
O9-P2805,250 mm,220.6,110.715,0.00375,0.00652448,0.571511,0.57232,0.00793353
O4-P84,800 mm,705.8,105.032,0.00085,0.0657125,0.57644,0.57658,0.00174781
O1-P440,900 mm,794.2,95.6074,0.00075,0.0896681,0.593885,0.593958,0.00141856
O2-P42,355 mm,313.2,95.6252,0.0027,0.0315318,0.756782,0.756799,0.00263728
O3-P2842,1000 mm,882.4,95.7569,0.00075,0.121058,0.639173,0.63926,0.001159
O1-P2472,800 mm,705.8,95.8343,0.00085,0.0708412,0.588415,0.588486,0.00164967
O1-P59,1000 mm,882.4,96.0757,0.00075,0.116034,0.631903,0.631989,0.00119658
O3-P2852,1000 mm,882.4,100,0.00075,0.115794,0.63155,0.631636,0.00119844
O4-P67,800 mm,705.8,100,0.00085,0.0788621,0.605673,0.605741,0.00152062
O1-P154,355 mm,313.2,96.4306,0.0027,0.0246885,0.712482,0.712273,0.00309941
O21-P21,560 mm,494.2,96.4353,0.00155,0.0492714,0.681389,0.681461,0.00200848
O4-P50,800 mm,705.8,68.1159,0.00085,0.0843873,0.616601,0.616783,0.00144539
O4-P40,900 mm,794.2,89.3536,0.00075,0.0944324,0.602266,0.602315,0.00136385
O2-P10,1400 mm,1235.2,96.7529,0.00075,0.314363,0.806219,0.806301,0.000617007
O3-P134,280 mm,247,60.5367,0.00375,0.019916,0.76506,0.765076,0.00356052
O24-P178,250 mm,220.6,97.1261,0.00375,0.0110977,0.661471,0.661084,0.00526981
O21-P60,450 mm,397,79.3362,0.00205,0.0312812,0.677571,0.677656,0.00269898
