label,size_label,diameter_mm,length_m,S_LAID,Q31,V31_MODEL,V31_CALC,S_REQ
O3-P1407,355 mm,313.2,96.914,0.0027,0.0143688,0.616036,0.616212,0.0046392
O1-P2232,280 mm,247,113.858,0.00375,0.0130953,0.687826,0.687712,0.00474357
O3-P2823,1000 mm,882.4,100,0.00075,0.123852,0.643136,0.643196,0.00113935
O3-P1452,250 mm,220.6,129.388,0.00375,0.00712423,0.586078,0.586545,0.00739446
O3-P165,250 mm,220.6,100,0.00375,0.00902419,0.625064,0.625796,0.00614911
O1-P45,1000 mm,882.4,100,0.00075,0.126658,0.647009,0.647074,0.00112046
O3-P1996,250 mm,220.6,123.154,0.00375,0.0048668,0.525938,0.526587,0.0100877
O3-P1455,250 mm,220.6,97.4953,0.00375,0.00700435,0.58334,0.583783,0.00749504
O3-P79,630 mm,555.8,97.6245,0.00125,0.0649294,0.672645,0.672569,0.00167621
O4-P58,800 mm,705.8,97.5905,0.00085,0.0837736,0.615318,0.615587,0.00145328
O4-P83,800 mm,705.8,100,0.00085,0.0657932,0.576651,0.576773,0.00174615
O2-P210,280 mm,247,100,0.00375,0.0232125,0.792441,0.792662,0.00325952
O1-P354,900 mm,794.2,97.874,0.00075,0.0982105,0.608634,0.608695,0.00132406
O9-P691,500 mm,441.2,97.9062,0.00155,0.0268483,0.582624,0.582694,0.00310205
O3-P2618,250 mm,220.6,97.9173,0.00375,0.0043942,0.510353,0.51129,0.0109882
O3-P32,500 mm,441.2,97.9311,0.00155,0.0167846,0.510782,0.510808,0.00452051
O1-P2228,280 mm,247,93.5148,0.00375,0.0132726,0.690386,0.690172,0.00469698
O1-P2449,800 mm,705.8,100,0.000851,0.0749498,0.597724,0.597778,0.00158028
O3-P164,250 mm,220.6,100,0.00375,0.00902787,0.625132,0.625865,0.0061472
O2-P220,250 mm,220.6,111.057,0.00375,0.0140782,0.702017,0.702073,0.00446345
O4-P80,800 mm,705.8,100,0.00085,0.0663131,0.577945,0.578013,0.00173557
O21-P56,560 mm,494.2,113.8,0.00155,0.037577,0.633536,0.633614,0.00245968
O1-P2435,800 mm,705.8,100,0.000851,0.076921,0.601905,0.601967,0.0015495
O1-P2437,800 mm,705.8,100,0.00085,0.0767223,0.601226,0.601288,0.00155253
O3-P285,315 mm,278,100,0.0027,0.0184551,0.662847,0.662879,0.00375879
O1-P2438,800 mm,705.8,100,0.00085,0.0766326,0.601038,0.601099,0.00155391
O3-P2861,250 mm,220.6,76.9374,0.00375,0.00760119,0.597722,0.597164,0.00702482
O1-P7,1800 mm,1588.2,100,0.00075,0.507909,0.900261,0.900214,0.000457815
O2-P218,250 mm,220.6,100,0.00375,0.0170337,0.734035,0.734225,0.00395998
O9-P711,500 mm,441.2,98.6033,0.00155,0.0239797,0.564684,0.564787,0.0033902
O3-P161,250 mm,220.6,100,0.00375,0.00912985,0.626988,0.627763,0.00609476
O1-P192,250 mm,220.6,54.0307,0.00375,0.0149753,0.712623,0.71263,0.00428668
O1-P176,280 mm,247,49.3617,0.00375,0.0186685,0.753126,0.753181,0.00370853
O9-P694,500 mm,441.2,98.8386,0.00155,0.0260871,0.57792,0.578101,0.00317261
O1-P2469,800 mm,705.8,100,0.00085,0.07094,0.588637,0.588709,0.00164791
O1-P2445,800 mm,705.8,100,0.00085,0.0754239,0.598479,0.598534,0.00157274
O3-P170,250 mm,220.6,98.894,0.00375,0.00840637,0.614467,0.613879,0.00649372
O3-P117,355 mm,313.2,98.9275,0.0027,0.0345882,0.773239,0.773352,0.0024957
O1-P370,250 mm,220.6,80.649,0.00375,0.00783856,0.602324,0.602242,0.0068572
O1-P8,1800 mm,1588.2,100,0.00075,0.507908,0.900261,0.900213,0.000457815
O1-P2231,280 mm,247,106.241,0.00375,0.0132204,0.689422,0.689451,0.00471056
O3-P3160,900 mm,794.2,100,0.00075,0.104422,0.618828,0.618748,0.00126461
O1-P2459,800 mm,705.8,100,0.00085,0.0718088,0.59058,0.590652,0.00163265
O3-P8,630 mm,555.8,83.261,0.00125,0.028023,0.534477,0.534501,0.00320372
O2-P687,1400 mm,1235.2,100,0.00075,0.231149,0.74219,0.742224,0.000771647
O3-P1434,315 mm,278,63.96,0.0027,0.00964005,0.555773,0.556466,0.00617295
O1-P2470,800 mm,705.8,100,0.00085,0.0708425,0.588418,0.588489,0.00164964
O3-P1997,250 mm,220.6,182.666,0.00375,0.00480869,0.523951,0.52477,0.0101891
O1-P13,1800 mm,1588.2,100,0.00075,0.507847,0.900236,0.900184,0.000457854
O9-P2337,250 mm,220.6,57.3228,0.00375,0.0145146,0.707291,0.707301,0.00437447
O3-P2853,1000 mm,882.4,100,0.00075,0.115621,0.631294,0.63138,0.0011998
O3-P289,315 mm,278,100,0.0027,0.018335,0.661806,0.661774,0.00377629
O4-P82,800 mm,705.8,100,0.00085,0.066015,0.577231,0.577303,0.00174162
O3-P1993,250 mm,220.6,115.095,0.00375,0.00509972,0.533511,0.5337,0.00970334
O6-P65,355 mm,313.2,58.4623,0.0027,0.0250696,0.71514,0.715065,0.00306666
O1-P2432,800 mm,705.8,100,0.000851,0.0770436,0.602162,0.602224,0.00154764
O4-P119,250 mm,220.6,81.8872,0.00375,0.00589643,0.55534,0.556229,0.00861161
O9-P722,500 mm,441.2,67.8795,0.00155,0.0233093,0.560304,0.560353,0.00346728
O4-P1032,250 mm,220.6,22.3174,0.00375,0.010552,0.652847,0.652423,0.0054679
O3-P4,800 mm,705.8,99.3496,0.00085,0.0450459,0.519217,0.519266,0.00235422
O9-P2345,250 mm,220.6,103.595,0.00375,0.0126567,0.683944,0.683747,0.00479901
O1-P9,1800 mm,1588.2,100,0.00075,0.507893,0.900254,0.900206,0.000457825
O9-P176,250 mm,220.6,100,0.00375,0.0129107,0.687373,0.687175,0.00473333
O2-P207,280 mm,247,100,0.00375,0.0237802,0.796683,0.79689,0.00321872
O4-P63,800 mm,705.8,72.333,0.00085,0.0822815,0.612608,0.612649,0.00147292
O3-P1424,355 mm,313.2,100,0.0027,0.0114021,0.577507,0.577586,0.00557688
O24-P174,250 mm,220.6,99.4267,0.00375,0.0114814,0.667131,0.666937,0.00514186
O3-P2458,250 mm,220.6,100,0.00375,0.00630956,0.567331,0.566961,0.00815085
O1-P43,1000 mm,882.4,98.0768,0.00075,0.12675,0.647134,0.6472,0.00111985
O4-P39,900 mm,794.2,100,0.00075,0.0944332,0.602267,0.602317,0.00136385
O1-P6,1800 mm,1588.2,100,0.00075,0.507909,0.900261,0.900214,0.000457814
O3-P38,315 mm,278,89.2197,0.0027,0.00947179,0.554067,0.553725,0.00626112
O4-P1345,630 mm,555.8,71.0579,0.00125,0.0491051,0.624402,0.624471,0.00206104
O3-P1998,250 mm,220.6,78.2163,0.00375,0.00480716,0.523899,0.524723,0.0101918
O3-P139,280 mm,247,100,0.00375,0.0192569,0.758852,0.758898,0.00363601
O1-P2454,800 mm,705.8,92.3995,0.00085,0.072192,0.591431,0.591503,0.00162603
O3-P2825,1000 mm,882.4,100,0.00075,0.123754,0.643,0.643059,0.00114003
O3-P163,250 mm,220.6,100,0.00375,0.00906855,0.625876,0.626624,0.00612614
O1-P41,1000 mm,882.4,100,0.00075,0.126752,0.647137,0.647202,0.00111984
O1-P1372,250 mm,220.6,78.4725,0.00375,0.00695456,0.582179,0.582624,0.0075378
O3-P3,800 mm,705.8,99.5367,0.00085,0.045075,0.519311,0.519361,0.002353
O3-P86,630 mm,555.8,100,0.001251,0.0637683,0.669336,0.669611,0.00169813
O4-P69,800 mm,705.8,100,0.00085,0.0787392,0.60542,0.605488,0.00152241
O6-P66,355 mm,313.2,100,0.0027,0.0249305,0.714177,0.714051,0.0030785
O3-P16,630 mm,555.8,100,0.00125,0.0270477,0.52916,0.529158,0.00329709
O1-P56,1000 mm,882.4,97.0748,0.00075,0.126316,0.64654,0.646605,0.00112272
O3-P2840,1000 mm,882.4,100,0.00075,0.121137,0.639285,0.639372,0.00115843
O3-P80,630 mm,555.8,100,0.00125,0.0648423,0.672429,0.672334,0.00167783
O1-P47,1000 mm,882.4,100,0.00075,0.126657,0.647008,0.647072,0.00112047
O3-P2810,1000 mm,882.4,100,0.00075,0.125948,0.646034,0.646099,0.00112516
O3-P1468,250 mm,220.6,100,0.00375,0.0066668,0.575172,0.57579,0.0077971
O3-P2804,1000 mm,882.4,100,0.00075,0.127052,0.647546,0.647612,0.00111787
O2-P594,1400 mm,1235.2,100,0.00075,0.252328,0.76005,0.760135,0.000723094
O3-P24,560 mm,494.2,72.6016,0.00155,0.022466,0.54887,0.54889,0.00369402
O3-P1421,355 mm,313.2,71.0356,0.0027,0.0114688,0.578458,0.578537,0.00555072
O9-P1083,355 mm,313.2,114.618,0.0027,0.0186088,0.660946,0.661288,0.00380394
O2-P215,250 mm,220.6,100,0.00375,0.0172653,0.736245,0.73644,0.00392904
O1-P1045,250 mm,220.6,68.2973,0.00375,0.0114588,0.666806,0.666597,0.00514917
O24-P38,250 mm,220.6,99.6931,0.00375,0.0102441,0.647651,0.647351,0.00558897
O3-P1474,250 mm,220.6,94.0151,0.00375,0.00639574,0.569687,0.569128,0.00806201
O6-P86,315 mm,278,84.4745,0.002701,0.0188593,0.666658,0.666639,0.00370157
O1-P1915,280 mm,247,100,0.00375,0.0134356,0.692472,0.692408,0.00465521
O1-P1013,1600 mm,1411.8,99.7066,0.000751,0.377218,0.838665,0.838959,0.000554314
O21-P4,630 mm,555.8,65.2891,0.00125,0.0502268,0.628215,0.628291,0.00202609
O1-P2446,800 mm,705.8,100,0.000851,0.0753524,0.598585,0.598641,0.00157387
O2-P36,630 mm,555.8,100,0.00125,0.0578974,0.652534,0.65262,0.00182209
O9-P5,710 mm,626.4,100,0.001,0.0587366,0.598809,0.598867,0.00184924
O3-P166,250 mm,220.6,100,0.00375,0.00902051,0.624997,0.625728,0.00615103
O4-P45,800 mm,705.8,100,0.00085,0.0852105,0.618297,0.618374,0.00143498
O3-P2015,250 mm,220.6,100,0.00375,0.00221988,0.417787,0.417852,0.0198395
O4-P36,900 mm,794.2,100,0.00075,0.0945056,0.602391,0.602441,0.00136305
O9-P689,500 mm,441.2,57.6828,0.00155,0.0270048,0.583555,0.583625,0.00308802
O3-P2803,1000 mm,882.4,277.402,0.00075,0.127054,0.647549,0.647615,0.00111786
O3-P113,355 mm,313.2,100,0.0027,0.0352936,0.776759,0.776916,0.00246725
O1-P22,1800 mm,1588.2,100,0.00075,0.507652,0.900156,0.900091,0.000457978
O21-P68,450 mm,397,99.8013,0.00205,0.0304906,0.67294,0.67305,0.00275047
O1-P1003,1600 mm,1411.8,100,0.00075,0.383065,0.841915,0.842021,0.00054825
O3-P2822,1000 mm,882.4,100,0.000751,0.123871,0.643479,0.643538,0.00113923
O3-P9,630 mm,555.8,99.4292,0.00125,0.0279989,0.534347,0.53437,0.00320595
O1-P24,1000 mm,882.4,108.909,0.00075,0.130161,0.651742,0.651816,0.00109796
O2-P208,280 mm,247,100,0.00375,0.0236365,0.795619,0.795834,0.00322877
O2-P672,1400 mm,1235.2,100,0.000751,0.231756,0.743082,0.743118,0.00077014
O4-P74,800 mm,705.8,100,0.00085,0.0763232,0.600386,0.600445,0.00155868
O4-P56,800 mm,705.8,47.7254,0.00085,0.0838644,0.615509,0.615764,0.0014521
O4-P1027,250 mm,220.6,47.8656,0.00375,0.0112697,0.664047,0.663731,0.00521138
O2-P13,1400 mm,1235.2,62.7197,0.00075,0.31436,0.806217,0.8063,0.000617011
O3-P1463,250 mm,220.6,100,0.00375,0.00668532,0.575638,0.576237,0.00777976
O1-P50,1000 mm,882.4,100,0.00075,0.126463,0.64674,0.646806,0.00112175
O3-P3144,900 mm,794.2,100,0.00075,0.107455,0.623257,0.623472,0.00123798
O1-P103,250 mm,220.6,100,0.00375,0.0119402,0.673677,0.673692,0.0049998
O1-P18,1800 mm,1588.2,55.1422,0.00075,0.5078,0.900217,0.900162,0.000457884
O1-P1001,1600 mm,1411.8,100,0.00075,0.383233,0.842014,0.842121,0.000548078
O2-P598,1400 mm,1235.2,100,0.00075,0.251463,0.759344,0.759428,0.000724925
O3-P2860,1000 mm,882.4,86.5908,0.00075,0.11441,0.629498,0.629583,0.00120939
O2-P201,315 mm,278,86.5895,0.0027,0.0266197,0.723958,0.724152,0.00295396
O3-P2809,1000 mm,882.4,100,0.00075,0.126035,0.646156,0.646219,0.00112459
O2-P11,1400 mm,1235.2,100,0.00075,0.314362,0.806218,0.806301,0.000617009
O2-P209,280 mm,247,100,0.00375,0.0234433,0.794179,0.794399,0.00324258
O4-P78,800 mm,705.8,100,0.00085,0.0755338,0.598712,0.598769,0.001571
O2-P678,1400 mm,1235.2,100,0.00075,0.231539,0.74253,0.742565,0.000770678
O9-P8,500 mm,441.2,100,0.00155,0.0339213,0.620679,0.620858,0.00259257
O2-P676,1400 mm,1235.2,100,0.00075,0.231621,0.742602,0.742638,0.000770473
O7-P5,315 mm,278,89.121,0.0027,0.0186876,0.664961,0.664998,0.00372558
O3-P3205,900 mm,794.2,100,0.00075,0.103172,0.616622,0.616766,0.00127603
O6-P56,355 mm,313.2,78.9365,0.0027,0.0267261,0.7269,0.726738,0.00293551
O1-P92,280 mm,247,100,0.00375,0.0178065,0.74461,0.744443,0.00382441
O21-P47,560 mm,494.2,100,0.00155,0.038329,0.636967,0.637046,0.00242272
O3-P2815,1000 mm,882.4,100,0.000751,0.12475,0.6447,0.644761,0.00113322
O3-P2854,1000 mm,882.4,100,0.00075,0.115212,0.630689,0.630774,0.00120302
O9-P178,250 mm,220.6,96.657,0.00375,0.0128186,0.686142,0.685941,0.00475683
O7-P160,250 mm,220.6,99.9287,0.00375,0.0110863,0.661299,0.660908,0.00527374
O3-P81,630 mm,555.8,100,0.00125,0.0647983,0.67232,0.672215,0.00167865
O2-P679,1400 mm,1235.2,100,0.000751,0.231379,0.742753,0.742788,0.000771075
O21-P49,560 mm,494.2,100,0.00155,0.0383216,0.636933,0.637012,0.00242307
O21-P42,560 mm,494.2,100,0.00155,0.0399971,0.6444,0.644463,0.00234548
O4-P1400,630 mm,555.8,67.5148,0.00125,0.0476666,0.619404,0.619465,0.00210817
O16-P6,280 mm,247,100,0.00375,0.0162274,0.72726,0.72724,0.00407123
O6-P88,315 mm,278,99.9399,0.002701,0.0187459,0.665601,0.665618,0.00371737
O10-P74,315 mm,278,100,0.0027,0.0162591,0.641847,0.6415,0.00411962
O4-P32,900 mm,794.2,169.599,0.00075,0.0945627,0.602489,0.602539,0.00136243
O2-P677,1400 mm,1235.2,100,0.000751,0.231596,0.742942,0.742978,0.000770537
O9-P1118,355 mm,313.2,100,0.0027,0.0184019,0.658913,0.659303,0.003836
O1-P52,1000 mm,882.4,100,0.00075,0.126353,0.64659,0.646655,0.00112248
O9-P11,500 mm,441.2,100,0.00155,0.0338945,0.620541,0.620727,0.00259411
O10-P127,315 mm,278,100,0.0027,0.0156475,0.635148,0.635065,0.00423806
O9-P1114,355 mm,313.2,100,0.0027,0.018405,0.658944,0.659333,0.00383551
O3-P75,630 mm,555.8,100,0.001251,0.0654356,0.6741,0.67413,0.00166689
O6-P71,355 mm,313.2,87.0894,0.0027,0.0237386,0.70456,0.705129,0.0031857
O1-P2450,800 mm,705.8,100,0.00085,0.0749101,0.597379,0.597433,0.00158092
O3-P279,315 mm,278,100,0.0027,0.0188394,0.666381,0.666367,0.00370434
O3-P278,315 mm,278,99.8764,0.0027,0.0192441,0.670082,0.669967,0.00364936
O3-P2814,1000 mm,882.4,100,0.00075,0.125945,0.646029,0.646094,0.00112519
O16-P9,280 mm,247,100,0.00375,0.0162226,0.727203,0.727186,0.00407205
O9-P1126,355 mm,313.2,100,0.0027,0.0183957,0.658852,0.659243,0.00383697
O1-P1519,1400 mm,1235.2,100,0.00075,0.35196,0.830555,0.830664,0.000570353
O2-P675,1400 mm,1235.2,100,0.000751,0.231703,0.743036,0.743072,0.00077027
O4-P61,800 mm,705.8,100,0.00085,0.0826238,0.613347,0.613327,0.00146836
O3-P1469,250 mm,220.6,100,0.00375,0.00666596,0.575151,0.57577,0.00779789
O11-P53,250 mm,220.6,100,0.00375,0.0122036,0.677559,0.677456,0.00492317
O3-P258,355 mm,313.2,100,0.0027,0.0265312,0.725542,0.725403,0.00295005
O7-P8,315 mm,278,86.474,0.0027,0.0184974,0.663212,0.663267,0.00375268
O9-P1119,355 mm,313.2,100,0.0027,0.0184011,0.658905,0.659295,0.00383613
O3-P3146,900 mm,794.2,100,0.000751,0.105625,0.620898,0.620942,0.00125387
O11-P55,250 mm,220.6,100,0.00375,0.0122019,0.677535,0.677433,0.00492365
O1-P2444,800 mm,705.8,100,0.00085,0.0761065,0.599928,0.599987,0.00156203
O2-P671,1400 mm,1235.2,100,0.00075,0.231935,0.742875,0.742912,0.000769695
O3-P268,315 mm,278,40.7032,0.002701,0.019992,0.676707,0.676516,0.00355378
O3-P137,280 mm,247,107.446,0.00375,0.0195518,0.761667,0.761692,0.0036015
O1-P129,1000 mm,882.4,100,0.00075,0.121634,0.63999,0.640077,0.00115488
O9-P1103,355 mm,313.2,100,0.0027,0.0184157,0.65905,0.659436,0.00383384
O3-P100,630 mm,555.8,100,0.00125,0.0617759,0.663793,0.663873,0.00173763
O9-P1120,355 mm,313.2,100,0.0027,0.0184003,0.658897,0.659287,0.00383626
O3-P2846,1000 mm,882.4,100,0.00075,0.120866,0.638899,0.638986,0.00116038
O1-P62,1000 mm,882.4,82.4559,0.00075,0.112402,0.626484,0.626568,0.00122573
O2-P196,355 mm,313.2,100,0.002701,0.0285216,0.738846,0.738699,0.00281132
O3-P103,630 mm,555.8,100,0.00125,0.0617734,0.663786,0.663866,0.00173768
O9-P1110,355 mm,313.2,100,0.0027,0.0184101,0.658994,0.659381,0.00383473
O3-P256,355 mm,313.2,100,0.0027,0.0266009,0.726029,0.725882,0.00294482
O1-P61,1000 mm,882.4,100,0.00075,0.112402,0.626485,0.62657,0.00122572
O3-P1992,250 mm,220.6,131.408,0.00375,0.00512875,0.534413,0.534568,0.00965781
O11-P50,250 mm,220.6,100,0.00375,0.0124126,0.680549,0.680387,0.00486474
O4-P1346,630 mm,555.8,68.3961,0.00125,0.049039,0.624175,0.624244,0.00206315
O10-P71,315 mm,278,73.9495,0.0027,0.0162837,0.642107,0.641754,0.00411506
O3-P276,315 mm,278,100,0.0027,0.0193558,0.671082,0.670946,0.00363461
O3-P2820,1000 mm,882.4,100,0.00075,0.123938,0.643256,0.643315,0.00113876
O9-P3,710 mm,626.4,100,0.001,0.0587383,0.598814,0.598872,0.0018492
O6-P93,315 mm,278,99.9326,0.0027,0.0186911,0.664995,0.66503,0.00372507
O9-P1112,355 mm,313.2,72.7919,0.0027,0.0184063,0.658957,0.659345,0.00383531
O10-P129,315 mm,278,100,0.0027,0.0156458,0.635129,0.635048,0.00423839
O11-P58,250 mm,220.6,100,0.00375,0.0121994,0.677499,0.677398,0.00492436
O16-P10,280 mm,247,100,0.00375,0.0162205,0.727178,0.727161,0.00407242
O21-P93,250 mm,220.6,100,0.00375,0.0116156,0.669037,0.668938,0.00509915
O9-P160,280 mm,247,100,0.00375,0.0140619,0.701179,0.700774,0.00450376
O7-P157,250 mm,220.6,100,0.00375,0.0111142,0.661721,0.661339,0.00526414
O21-P19,560 mm,494.2,99.9856,0.00155,0.0492738,0.681398,0.681471,0.00200841
O9-P1127,355 mm,313.2,100,0.0027,0.0183949,0.658844,0.659235,0.0038371
O3-P284,315 mm,278,100,0.0027,0.0184559,0.662855,0.662886,0.00375867
O3-P2811,1000 mm,882.4,100,0.00075,0.125947,0.646033,0.646098,0.00112517
O6-P87,315 mm,278,99.9862,0.002701,0.018784,0.665957,0.665962,0.00371204
O9-P1123,355 mm,313.2,100,0.0027,0.0183982,0.658877,0.659267,0.00383658
O3-P2851,1000 mm,882.4,100,0.00075,0.115795,0.631551,0.631637,0.00119844
O4-P1397,630 mm,555.8,99.6918,0.00125,0.0480881,0.620881,0.620945,0.00209408
O9-P2816,250 mm,220.6,100,0.00375,0.00530521,0.539691,0.539765,0.00939142
O1-P1033,1600 mm,1411.8,100,0.00075,0.371119,0.834672,0.834876,0.000560832
O10-P73,315 mm,278,100,0.0027,0.01626,0.641856,0.641509,0.00411947
O3-P135,280 mm,247,100,0.00375,0.0198256,0.764226,0.764243,0.00357053
O9-P171,250 mm,220.6,100,0.00375,0.0129149,0.687428,0.687231,0.00473227
O10-P69,315 mm,278,100,0.0027,0.0163312,0.642609,0.642244,0.00410624
O2-P682,1400 mm,1235.2,100,0.000751,0.231152,0.742555,0.742589,0.000771639
O11-P49,250 mm,220.6,100,0.00375,0.012452,0.681105,0.680934,0.00485394
O4-P38,900 mm,794.2,100,0.00075,0.0944341,0.602268,0.602318,0.00136384
O4-P72,800 mm,705.8,100,0.00085,0.0767439,0.601272,0.601333,0.0015522
O1-P91,280 mm,247,100,0.00375,0.0178316,0.744867,0.744704,0.00382087
O6-P92,315 mm,278,100,0.0027,0.0186931,0.665013,0.665047,0.0037248
O21-P46,560 mm,494.2,100,0.00155,0.0383298,0.636971,0.63705,0.00242268
O4-P1033,250 mm,220.6,125.709,0.00375,0.0104848,0.651734,0.651328,0.00549373
O3-P1470,250 mm,220.6,100,0.00375,0.00666513,0.57513,0.57575,0.00779867
O16-P2,280 mm,247,100,0.00375,0.0162328,0.727323,0.727302,0.0040703
O9-P1125,355 mm,313.2,100,0.0027,0.0183966,0.65886,0.659251,0.00383684
O9-P27,500 mm,441.2,59.5738,0.00155,0.0335285,0.618651,0.618925,0.00261543
O6-P57,355 mm,313.2,69.283,0.0027,0.0267029,0.72674,0.72658,0.00293722
O3-P254,355 mm,313.2,100,0.0027,0.0266076,0.726076,0.725927,0.00294433
O3-P282,315 mm,278,100,0.0027,0.0185504,0.66358,0.663751,0.00374507
O2-P204,315 mm,278,65.0829,0.0027,0.0257152,0.718394,0.718537,0.00301552
O3-P288,315 mm,278,100,0.0027,0.0183358,0.661813,0.661781,0.00377617
O11-P56,250 mm,220.6,100,0.00375,0.0122011,0.677523,0.677421,0.00492389
O21-P90,250 mm,220.6,22.8688,0.00375,0.0116225,0.669135,0.669042,0.00509695
O3-P13,630 mm,555.8,67.4792,0.00125,0.027234,0.530187,0.53019,0.00327876
O7-P3,315 mm,278,69.8956,0.0027,0.0186888,0.664973,0.665009,0.0037254
O9-P37,500 mm,441.2,100,0.00155,0.0332979,0.617441,0.617781,0.00262909
O3-P1429,315 mm,278,100,0.0027,0.00966105,0.556983,0.556806,0.00616215
O3-P2850,1000 mm,882.4,100,0.00075,0.115796,0.631553,0.631639,0.00119843
O3-P329,280 mm,247,96.9078,0.00375,0.0135266,0.693778,0.693646,0.00463232
O3-P130,280 mm,247,87.3235,0.00375,0.0202563,0.768154,0.768175,0.00352377
O3-P2856,1000 mm,882.4,100,0.00075,0.114665,0.629877,0.629963,0.00120736
O2-P29,630 mm,555.8,106.384,0.00125,0.0620264,0.664498,0.664578,0.00173253
O3-P259,355 mm,313.2,100,0.0027,0.0265229,0.725483,0.725346,0.00295068
O3-P3154,900 mm,794.2,100,0.000751,0.10473,0.619567,0.619539,0.00126184
O3-P300,280 mm,247,100,0.00375,0.0137772,0.697302,0.697015,0.00457088
O6-P84,315 mm,278,84.706,0.0027,0.0191844,0.669544,0.66944,0.00365733
O2-P189,355 mm,313.2,66.0749,0.0027,0.029976,0.747885,0.74764,0.0027224
O3-P3203,900 mm,794.2,100,0.00075,0.103267,0.616759,0.616918,0.00127515
O6-P74,355 mm,313.2,85.6116,0.0027,0.0205806,0.679587,0.679294,0.00353019
O3-P109,630 mm,555.8,100,0.00125,0.0614871,0.662978,0.663057,0.00174356
O11-P2,280 mm,247,100,0.00375,0.0141408,0.702232,0.701804,0.00448563
O9-P1179,355 mm,313.2,100,0.002701,0.0177497,0.653447,0.653005,0.00394183
O3-P242,355 mm,313.2,100,0.0027,0.0296786,0.745789,0.74583,0.0027398
O3-P3152,900 mm,794.2,71.8023,0.00075,0.104783,0.619332,0.619315,0.00126137
O3-P3149,900 mm,794.2,67.9991,0.000751,0.105239,0.620275,0.620338,0.00125729
O3-P3200,900 mm,794.2,104.912,0.000751,0.103348,0.61718,0.617351,0.00127441
O4-P109,250 mm,220.6,68.2065,0.00375,0.00735346,0.591091,0.59172,0.00721099
O3-P297,280 mm,247,100,0.00375,0.0140471,0.700981,0.70058,0.00450718
O21-P28,560 mm,494.2,99.926,0.00155,0.0413522,0.650226,0.650299,0.00228714
O9-P2812,250 mm,220.6,100,0.00375,0.0062232,0.564915,0.564766,0.00824226
O11-P93,250 mm,220.6,100,0.00375,0.0120338,0.675072,0.67504,0.00497217
O3-P90,630 mm,555.8,92.0053,0.00125,0.0634791,0.668388,0.668618,0.00170372
O3-P89,630 mm,555.8,73.06,0.00125,0.0634797,0.668389,0.668619,0.00170371
O21-P94,250 mm,220.6,100,0.00375,0.0116147,0.669025,0.668926,0.00509941
O11-P92,250 mm,220.6,100,0.00375,0.0120347,0.675084,0.675051,0.00497193
O9-P30,500 mm,441.2,100,0.00155,0.0333251,0.617584,0.617916,0.00262747
O3-P36,450 mm,397,76.2351,0.00205,0.0145657,0.54828,0.548302,0.00490948
O3-P2843,1000 mm,882.4,100,0.00075,0.121013,0.639109,0.639196,0.00115932
O9-P1129,355 mm,313.2,100,0.0027,0.0183932,0.658827,0.659219,0.00383737
O7-P153,250 mm,220.6,80.5942,0.00375,0.0113206,0.664797,0.664507,0.00519442
O10-P62,315 mm,278,79.6502,0.0027,0.0163873,0.643198,0.64282,0.00409592
O21-P24,560 mm,494.2,100,0.00155,0.041937,0.652519,0.652768,0.00226309
O1-P444,900 mm,794.2,100,0.00075,0.0888125,0.592346,0.592418,0.00142898
O15-P5,250 mm,220.6,100,0.00375,0.00181349,0.39312,0.393088,0.0237658
O3-P1404,355 mm,313.2,100,0.0027,0.0162239,0.636733,0.637152,0.0042217
O1-P362,250 mm,220.6,75.7632,0.00375,0.00910349,0.626511,0.627274,0.0061082
O3-P1420,355 mm,313.2,71.3511,0.0027,0.0116822,0.581527,0.581558,0.00546883
O1-P128,1000 mm,882.4,100,0.00075,0.121635,0.639992,0.640078,0.00115487
O3-P2008,250 mm,220.6,100,0.00375,0.00369666,0.486115,0.486185,0.0127225
O3-P174,250 mm,220.6,100,0.00375,0.00761879,0.598072,0.597545,0.00701205
O3-P1994,250 mm,220.6,123.654,0.00375,0.00509451,0.533349,0.533544,0.00971156
O1-P1933,250 mm,220.6,71.8595,0.00375,0.00946563,0.634257,0.633881,0.00592997
O1-P1039,1600 mm,1411.8,97.9349,0.00075,0.370956,0.834587,0.834777,0.00056101
O21-P25,560 mm,494.2,100,0.00155,0.0418807,0.652302,0.652532,0.00226538
O3-P160,250 mm,220.6,100,0.00375,0.00913068,0.627003,0.627778,0.00609434
O3-P1466,250 mm,220.6,100,0.00375,0.00666846,0.575214,0.57583,0.00779554
O3-P277,315 mm,278,101.396,0.0027,0.0193245,0.670802,0.670672,0.00363873
O1-P1509,1400 mm,1235.2,65.2119,0.000751,0.352979,0.831596,0.831705,0.000569225
O11-P69,250 mm,220.6,100,0.00375,0.0121239,0.676398,0.676326,0.004946
O4-P115,250 mm,220.6,99.4433,0.00375,0.00599339,0.559265,0.558801,0.00849795
O21-P81,250 mm,220.6,100,0.00375,0.0136572,0.696882,0.696858,0.00455513
O3-P287,315 mm,278,100,0.0027,0.0184508,0.66281,0.662839,0.00375942
O2-P670,1400 mm,1235.2,100,0.000751,0.232049,0.743337,0.743374,0.000769415
O1-P133,1000 mm,882.4,100,0.00075,0.12163,0.639986,0.640072,0.0011549
O2-P1180,355 mm,313.2,100,0.0027,0.0222314,0.693574,0.69322,0.00333791
O4-P118,250 mm,220.6,93.2172,0.00375,0.0059567,0.558411,0.557831,0.00854054
O3-P290,315 mm,278,100,0.0027,0.0182505,0.661067,0.660992,0.00378874
O3-P305,280 mm,247,100,0.00375,0.0135634,0.694302,0.694143,0.00462317
O3-P264,355 mm,313.2,100,0.0027,0.0236294,0.703732,0.70429,0.00319607
O2-P1193,250 mm,220.6,100,0.00375,0.0127845,0.685682,0.685481,0.00476562
O9-P701,500 mm,441.2,102.548,0.00155,0.0246982,0.569587,0.56943,0.00331203
O2-P1177,355 mm,313.2,57.7876,0.0027,0.0228457,0.697602,0.698161,0.00327344
O1-P2440,800 mm,705.8,100,0.00085,0.076517,0.600794,0.600855,0.00155569
O3-P1439,280 mm,247,105.205,0.00375,0.00873556,0.614877,0.615689,0.00647126
O21-P38,560 mm,494.2,97.4371,0.00155,0.0400286,0.644537,0.6446,0.00234408
O21-P78,355 mm,313.2,72.8635,0.0027,0.0213749,0.686154,0.686116,0.00343399
O3-P106,630 mm,555.8,100,0.00125,0.0617709,0.663779,0.663859,0.00173773
O1-P44,1000 mm,882.4,107.29,0.00075,0.126704,0.647072,0.647137,0.00112015
O9-P44,500 mm,441.2,91.1851,0.00155,0.0329621,0.615655,0.616103,0.00264931
O21-P32,560 mm,494.2,102.037,0.00155,0.0413366,0.65016,0.650233,0.00228779
O9-P1176,355 mm,313.2,75.2336,0.0027,0.0177514,0.653378,0.652933,0.00394154
O4-P1419,630 mm,555.8,89.2377,0.00125,0.0469188,0.616726,0.616811,0.00213376
O2-P688,1400 mm,1235.2,100,0.000751,0.231104,0.742512,0.742547,0.000771761
O1-P1916,280 mm,247,100.385,0.00375,0.0134348,0.69246,0.692396,0.00465542
O3-P1464,250 mm,220.6,100,0.00375,0.00668448,0.575617,0.576217,0.00778054
O11-P71,250 mm,220.6,100,0.00375,0.0121222,0.676374,0.676302,0.00494649
O9-P18,500 mm,441.2,100.097,0.00155,0.0337581,0.619841,0.620057,0.002602
O21-P36,560 mm,494.2,107.777,0.00155,0.0408167,0.647943,0.648012,0.00230975
O1-P93,280 mm,247,100,0.00375,0.0176598,0.743099,0.742912,0.00384536
O3-P123,355 mm,313.2,100,0.0027,0.0342367,0.771445,0.771541,0.00251042
O1-P1501,1400 mm,1235.2,100,0.000751,0.356829,0.833957,0.834066,0.000565017
O24-P173,250 mm,220.6,100.666,0.00375,0.012315,0.679163,0.679025,0.00489177
O11-P91,250 mm,220.6,100,0.003751,0.0120355,0.675163,0.675131,0.00497168
O1-P1011,1600 mm,1411.8,72.2099,0.00075,0.382688,0.841689,0.841799,0.000548635
O2-P41,355 mm,313.2,100,0.0027,0.0315852,0.757087,0.757105,0.00263453
O1-P31,1000 mm,882.4,54.1904,0.00075,0.128115,0.64899,0.649059,0.00111096
O3-P25,560 mm,494.2,74.4055,0.00155,0.0224654,0.548865,0.548886,0.0036941
O4-P81,800 mm,705.8,100,0.00085,0.0662332,0.577755,0.577823,0.00173719
O3-P102,630 mm,555.8,100,0.00125,0.0617742,0.663788,0.663868,0.00173767
O1-P1046,250 mm,220.6,100,0.00375,0.0114543,0.666741,0.666529,0.00515063
O9-P9,500 mm,441.2,100,0.00155,0.0338962,0.62055,0.620735,0.00259402
O1-P1025,1600 mm,1411.8,99.802,0.00075,0.376657,0.838274,0.838212,0.000554904
O2-P607,280 mm,247,100.269,0.00375,0.0185958,0.752431,0.752461,0.00371784
O9-P12,500 mm,441.2,100,0.00155,0.0338603,0.620366,0.620559,0.00259609
O1-P1017,1600 mm,1411.8,100,0.000751,0.376715,0.838707,0.838658,0.000554843
O1-P1035,1600 mm,1411.8,100,0.00075,0.371111,0.834667,0.834871,0.000560842
O3-P94,630 mm,555.8,76.7047,0.00125,0.0627829,0.66657,0.666692,0.00171736
O3-P301,280 mm,247,100,0.00375,0.0135785,0.694516,0.694347,0.00461943
O10-P66,315 mm,278,100,0.0027,0.0163842,0.643166,0.642789,0.00409648
O3-P73,630 mm,555.8,80.8739,0.001251,0.0654402,0.674111,0.674142,0.00166681
O9-P1089,355 mm,313.2,96.7465,0.002701,0.0184299,0.659279,0.659662,0.00383163
O2-P187,355 mm,313.2,100,0.0027,0.0313605,0.755796,0.755816,0.00264619
O9-P34,500 mm,441.2,60.2478,0.00155,0.0333022,0.617464,0.617803,0.00262883
O1-P200,250 mm,220.6,100,0.00375,0.0106142,0.653866,0.653432,0.00544429
O9-P2813,250 mm,220.6,100,0.00375,0.00622237,0.564892,0.564744,0.00824316
O3-P77,630 mm,555.8,100,0.001251,0.0654249,0.674073,0.674101,0.00166709
O3-P2013,250 mm,220.6,100,0.00375,0.00230911,0.422759,0.42283,0.0191587
O3-P1409,355 mm,313.2,100,0.0027,0.0129291,0.598877,0.598366,0.00504254
O3-P2012,250 mm,220.6,100,0.00375,0.00230995,0.422805,0.422876,0.0191526
O4-P120,250 mm,220.6,83.1475,0.00375,0.00589575,0.555324,0.55621,0.00861242
O4-P121,250 mm,220.6,73.462,0.00375,0.00582327,0.553567,0.554265,0.00869979
O3-P1410,355 mm,313.2,100,0.0027,0.0128235,0.596428,0.596995,0.00507555
O3-P2816,1000 mm,882.4,100,0.000751,0.124734,0.644678,0.644739,0.00113333
O1-P1008,1600 mm,1411.8,53.6048,0.00075,0.382778,0.841744,0.841852,0.000548543
O9-P1180,355 mm,313.2,101.957,0.002701,0.0177489,0.653439,0.652997,0.00394197
O3-P322,280 mm,247,100,0.00375,0.0135325,0.693862,0.693725,0.00463087
O4-P71,800 mm,705.8,100,0.00085,0.0768682,0.601533,0.601595,0.0015503
O1-P1511,1400 mm,1235.2,127.676,0.000751,0.352871,0.831529,0.831638,0.000569344
O1-P1034,1600 mm,1411.8,100,0.00075,0.371115,0.834669,0.834874,0.000560837
O1-P1030,1600 mm,1411.8,100,0.00075,0.371234,0.834731,0.834946,0.000560708
O1-P67,1000 mm,882.4,100.099,0.00075,0.112377,0.626447,0.626532,0.00122593
O3-P2807,1000 mm,882.4,100,0.00075,0.127049,0.647542,0.647609,0.00111789
O1-P1910,280 mm,247,100,0.00375,0.0134916,0.693277,0.69317,0.0046411
O3-P3170,900 mm,794.2,100,0.00075,0.104275,0.618621,0.618515,0.00126595
O1-P1923,280 mm,247,45.2277,0.00375,0.0131061,0.687964,0.687862,0.00474071
O3-P3163,900 mm,794.2,100.487,0.000751,0.104363,0.619052,0.61896,0.00126515
O1-P86,280 mm,247,84.1094,0.00375,0.020348,0.768976,0.769,0.00351412
O4-P22,900 mm,794.2,100,0.00075,0.0992956,0.610425,0.610489,0.00131317
O9-P704,500 mm,441.2,92.8282,0.00155,0.0242298,0.566129,0.566416,0.00336249
O1-P1909,280 mm,247,100,0.00375,0.0135096,0.693534,0.693414,0.00463659
O3-P280,315 mm,278,100,0.0027,0.0188261,0.666258,0.666248,0.00370618
O9-P23,500 mm,441.2,100,0.00155,0.0335322,0.61867,0.618943,0.00261521
O9-P698,500 mm,441.2,100,0.00155,0.0247833,0.570053,0.569972,0.00330306
O3-P311,280 mm,247,100,0.00375,0.0135592,0.694243,0.694087,0.0046242
O3-P2004,250 mm,220.6,107.335,0.00375,0.00401342,0.498002,0.498003,0.0118626
O24-P177,250 mm,220.6,100,0.00375,0.0112715,0.664073,0.663758,0.00521079
O9-P1094,355 mm,313.2,60.0764,0.0027,0.0184244,0.659136,0.65952,0.00383248
O3-P1405,355 mm,313.2,100,0.0027,0.0160642,0.635121,0.63543,0.00425396
O21-P97,250 mm,220.6,100,0.00375,0.0116124,0.668992,0.668891,0.00510015
O21-P851,250 mm,220.6,60.2634,0.00375,0.00860221,0.616982,0.617737,0.00637923
O4-P27,900 mm,794.2,89.2834,0.00075,0.094603,0.602558,0.602608,0.00136199
O4-P111,250 mm,220.6,53.8133,0.00375,0.00721165,0.588023,0.588535,0.00732315
O1-P160,355 mm,313.2,104.458,0.0027,0.0244682,0.710914,0.710639,0.00311882
O3-P99,630 mm,555.8,100,0.00125,0.0617767,0.663796,0.663875,0.00173761
O6-P69,355 mm,313.2,73.9231,0.0027,0.0242656,0.709453,0.709125,0.00313698
O4-P15,900 mm,794.2,100,0.00075,0.100711,0.612738,0.612805,0.00129929
O3-P34,450 mm,397,84.2511,0.00205,0.0146802,0.549503,0.549531,0.00487811
O3-P2866,250 mm,220.6,100,0.00375,0.00697599,0.582681,0.583124,0.00751932
O3-P324,280 mm,247,100,0.00375,0.0135308,0.693838,0.693702,0.00463128
O1-P137,1000 mm,882.4,100,0.00075,0.121627,0.639981,0.640068,0.00115493
O9-P1096,355 mm,313.2,100,0.0027,0.0184219,0.659111,0.659495,0.00383287
O3-P1460,250 mm,220.6,70.6645,0.00375,0.00672264,0.576572,0.577135,0.0077451
O1-P144,1000 mm,882.4,100,0.00075,0.120845,0.638871,0.638957,0.00116053
O1-P146,1000 mm,882.4,100,0.00075,0.120818,0.638831,0.638918,0.00116073
O9-P1086,355 mm,313.2,75.4677,0.0027,0.0186053,0.660912,0.661255,0.00380448
O3-P2859,1000 mm,882.4,59.5542,0.00075,0.114521,0.629664,0.629749,0.0012085
O1-P184,280 mm,247,100,0.00375,0.0159532,0.724141,0.724083,0.00411934
O3-P2812,1000 mm,882.4,100,0.00075,0.125946,0.646031,0.646097,0.00112518
O2-P693,1400 mm,1235.2,63.9184,0.00075,0.23101,0.742068,0.742102,0.000771993
O9-P41,500 mm,441.2,104.011,0.00155,0.0332853,0.617375,0.617718,0.00262984
O1-P33,1000 mm,882.4,57.8574,0.00075,0.128085,0.648949,0.649018,0.00111115
O4-P29,900 mm,794.2,135.876,0.00075,0.0946012,0.602555,0.602605,0.00136201
O1-P190,250 mm,220.6,70.4549,0.00375,0.0151699,0.714808,0.714824,0.00425139
O7-P156,250 mm,220.6,100,0.00375,0.0111737,0.662617,0.662258,0.00524377
O2-P691,1400 mm,1235.2,87.2431,0.00075,0.231012,0.742069,0.742104,0.00077199
O3-P243,355 mm,313.2,100,0.0027,0.0296778,0.745784,0.745825,0.00273985
O21-P30,560 mm,494.2,100,0.00155,0.0413383,0.650167,0.65024,0.00228772
O1-P29,1000 mm,882.4,100,0.00075,0.12818,0.649078,0.649147,0.00111054
O3-P317,280 mm,247,100,0.00375,0.0135542,0.694172,0.694019,0.00462545
O9-P1113,355 mm,313.2,83.5244,0.0027,0.0184057,0.658951,0.65934,0.0038354
O1-P66,1000 mm,882.4,100,0.00075,0.112378,0.626448,0.626533,0.00122592
O10-P75,315 mm,278,74.9748,0.0027,0.016194,0.641153,0.640825,0.00413182
O3-P3155,900 mm,794.2,100,0.00075,0.104663,0.619165,0.619127,0.00126244
O1-P130,1000 mm,882.4,62.5031,0.00075,0.121633,0.639989,0.640076,0.00115489
O9-P179,250 mm,220.6,77.9177,0.00375,0.0128178,0.686131,0.68593,0.00475703
O3-P2847,1000 mm,882.4,100,0.00075,0.120809,0.638818,0.638905,0.00116079
O24-P20,355 mm,313.2,80.4453,0.0027,0.0290463,0.74199,0.741915,0.00277811
O4-P37,900 mm,794.2,100,0.00075,0.0944873,0.60236,0.602409,0.00136325
O1-P188,280 mm,247,100,0.00375,0.015494,0.718894,0.718675,0.00420387
O4-P20,900 mm,794.2,100,0.00075,0.0993149,0.610457,0.610521,0.00131298
O21-P64,450 mm,397,100,0.00205,0.030822,0.674906,0.674993,0.00272857
O9-P1107,355 mm,313.2,100,0.0027,0.0184128,0.659021,0.659407,0.00383431
O3-P92,630 mm,555.8,103.34,0.00125,0.062894,0.666862,0.667001,0.00171517
O3-P42,250 mm,220.6,64.4298,0.00375,0.00589036,0.555195,0.556066,0.00861885
O3-P1402,355 mm,313.2,100,0.0027,0.0162288,0.636782,0.637204,0.00422071
O3-P85,630 mm,555.8,100,0.001251,0.0640137,0.669964,0.670283,0.00169344
O1-P1508,1400 mm,1235.2,57.7972,0.000751,0.35319,0.831725,0.831834,0.000568992
O1-P1032,1600 mm,1411.8,100,0.00075,0.371159,0.834692,0.834901,0.000560789
O3-P313,280 mm,247,100,0.00375,0.0135576,0.694219,0.694064,0.00462462
O9-P2350,250 mm,220.6,100,0.00375,0.0125311,0.68221,0.682026,0.0048325
O6-P89,315 mm,278,100,0.002701,0.018705,0.665217,0.665248,0.00372312
O9-P10,500 mm,441.2,100,0.00155,0.0338953,0.620546,0.620731,0.00259407
O3-P95,630 mm,555.8,81.9384,0.00125,0.0627823,0.666568,0.66669,0.00171738
O2-P53,355 mm,313.2,100,0.0027,0.0278977,0.734759,0.734564,0.00285255
O11-P94,250 mm,220.6,100,0.00375,0.012033,0.675059,0.675028,0.00497242
O10-P68,315 mm,278,100,0.0027,0.0163321,0.642618,0.642253,0.00410609
O6-P80,315 mm,278,72.6542,0.0027,0.0198387,0.675305,0.675119,0.00357276
O1-P5,1800 mm,1588.2,100,0.00075,0.50791,0.900262,0.900214,0.000457814
O9-P169,250 mm,220.6,100,0.00375,0.0129166,0.68745,0.687253,0.00473185
O21-P48,560 mm,494.2,100,0.00155,0.0383281,0.636963,0.637042,0.00242276
O3-P2857,1000 mm,882.4,100,0.00075,0.114664,0.629876,0.629962,0.00120736
O4-P3,900 mm,794.2,87.5711,0.00075,0.101358,0.613785,0.613854,0.00129307
O1-P1010,1600 mm,1411.8,72.0148,0.00075,0.382689,0.84169,0.8418,0.000548634
O3-P2817,1000 mm,882.4,100,0.00075,0.124683,0.644291,0.644352,0.00113367
O2-P9,1400 mm,1235.2,100,0.00075,0.314363,0.806219,0.806302,0.000617006
O4-P94,710 mm,626.4,103.328,0.001,0.0624238,0.608697,0.608773,0.00176571
O9-P2346,250 mm,220.6,91.7337,0.00375,0.0126558,0.683932,0.683735,0.00479924
O9-P1131,355 mm,313.2,100,0.0027,0.0183916,0.658811,0.659203,0.00383763
O3-P1428,315 mm,278,100,0.0027,0.00966188,0.557031,0.556819,0.00616173
O21-P34,560 mm,494.2,100,0.00155,0.0408225,0.647968,0.648037,0.0023095
O1-P1024,1600 mm,1411.8,100,0.00075,0.376658,0.838275,0.838212,0.000554904
O3-P1427,315 mm,278,100,0.0027,0.00966272,0.557079,0.556833,0.0061613
O21-P66,450 mm,397,100,0.00205,0.0304923,0.67295,0.67306,0.00275036
O9-P1184,355 mm,313.2,47.7282,0.0027,0.0177457,0.653318,0.652876,0.00394251
O9-P1124,355 mm,313.2,100,0.0027,0.0183974,0.658868,0.659259,0.00383671
O3-P2821,1000 mm,882.4,100,0.000751,0.123872,0.64348,0.643539,0.00113922
O11-P61,250 mm,220.6,100,0.00375,0.0121592,0.676913,0.676827,0.00493586
O2-P1187,355 mm,313.2,47.9863,0.0027,0.0209601,0.682631,0.682583,0.00348333
O1-P1031,1600 mm,1411.8,102.038,0.00075,0.371164,0.834695,0.834903,0.000560784
O3-P321,280 mm,247,100,0.00375,0.0135401,0.69397,0.693828,0.00462897
O3-P3198,900 mm,794.2,103.928,0.000751,0.103355,0.61719,0.617362,0.00127434
O10-P148,315 mm,278,71.4642,0.002701,0.0153613,0.632018,0.632063,0.00429666
O1-P38,1000 mm,882.4,100,0.00075,0.126757,0.647143,0.647209,0.00111981
O16-P5,280 mm,247,100,0.00375,0.0162287,0.727275,0.727255,0.004071
O3-P2827,1000 mm,882.4,102.762,0.00075,0.123366,0.642429,0.642516,0.00114271
O9-P165,280 mm,247,100,0.00375,0.0140584,0.701132,0.700728,0.00450457
O2-P595,1400 mm,1235.2,100,0.00075,0.252327,0.760049,0.760134,0.000723096
O4-P8,900 mm,794.2,80.5748,0.00075,0.100811,0.6129,0.612968,0.00129832
O9-P162,280 mm,247,100,0.00375,0.0140602,0.701157,0.700752,0.00450414
O16-P1,280 mm,247,86.6292,0.00375,0.0162373,0.727376,0.727353,0.00406953
O1-P10,1800 mm,1588.2,100,0.00075,0.50785,0.900237,0.900186,0.000457852
O4-P75,800 mm,705.8,62.7775,0.00085,0.076245,0.600221,0.60028,0.00155989
O21-P88,250 mm,220.6,100,0.00375,0.0120426,0.675201,0.675165,0.00496962
O21-P85,250 mm,220.6,100,0.00375,0.0122735,0.678568,0.678442,0.0049034
O9-P1117,355 mm,313.2,100,0.0027,0.0184028,0.658922,0.659311,0.00383587
O16-P4,280 mm,247,100,0.00375,0.0162299,0.727289,0.727268,0.0040708
O3-P1475,250 mm,220.6,70.793,0.00375,0.00629809,0.567013,0.566671,0.00816285
O2-P1173,355 mm,313.2,100,0.0027,0.0229826,0.698698,0.699246,0.00325954
O1-P58,1000 mm,882.4,64.0591,0.00075,0.126069,0.646204,0.646266,0.00112436
O3-P84,630 mm,555.8,100,0.001251,0.0642275,0.670508,0.670867,0.00168937
O4-P1348,630 mm,555.8,100,0.00125,0.0490376,0.62417,0.624239,0.0020632
O3-P3166,900 mm,794.2,100,0.00075,0.104283,0.618632,0.618528,0.00126587
O11-P95,250 mm,220.6,100,0.00375,0.0120239,0.674925,0.674897,0.00497507
O3-P325,280 mm,247,100,0.00375,0.01353,0.693826,0.693691,0.00463149
O21-P69,450 mm,397,100,0.00205,0.0302686,0.671602,0.671738,0.00276541
O9-P172,250 mm,220.6,100,0.00375,0.0129141,0.687417,0.68722,0.00473248
O4-P95,710 mm,626.4,102.202,0.001,0.0622537,0.608252,0.608327,0.00176936
O3-P31,500 mm,441.2,100,0.00155,0.0168794,0.511599,0.511628,0.00449969
O9-P1130,355 mm,313.2,100,0.0027,0.0183924,0.658819,0.659211,0.0038375
O1-P1373,250 mm,220.6,120.477,0.00375,0.00682378,0.579058,0.579548,0.00765301
O2-P15,1400 mm,1235.2,74.787,0.00075,0.313697,0.805766,0.805848,0.000617931
O2-P24,630 mm,555.8,66.6425,0.00125,0.065669,0.674611,0.674553,0.00166264
O9-P716,500 mm,441.2,114.201,0.00155,0.0238434,0.563836,0.563894,0.00340553
O1-P64,1000 mm,882.4,100,0.00075,0.11238,0.62645,0.626535,0.00122591
O1-P368,250 mm,220.6,58.1058,0.00375,0.0078875,0.603562,0.603273,0.00682387
O9-P6,710 mm,626.4,100,0.001,0.0587358,0.598807,0.598865,0.00184926
O1-P36,1000 mm,882.4,100,0.00075,0.126773,0.647165,0.647231,0.0011197
O4-P4,900 mm,794.2,86.0135,0.00075,0.101332,0.613743,0.613812,0.00129332
O4-P44,800 mm,705.8,100,0.00085,0.0852113,0.618298,0.618376,0.00143497
O21-P53,560 mm,494.2,100,0.00155,0.0375797,0.633548,0.633627,0.00245955
O7-P1,315 mm,278,45.8814,0.0027,0.0186903,0.664987,0.665022,0.00372519
O1-P148,355 mm,313.2,100,0.0027,0.024858,0.713672,0.71352,0.00308471
O9-P695,500 mm,441.2,100,0.00155,0.0260863,0.577914,0.578096,0.00317268
O1-P158,355 mm,313.2,84.5413,0.0027,0.024569,0.711634,0.711388,0.0031099
O9-P692,500 mm,441.2,100,0.00155,0.0268278,0.582501,0.582571,0.00310391
O6-P91,315 mm,278,100,0.0027,0.0186939,0.665021,0.665055,0.00372468
O3-P114,355 mm,313.2,100,0.0027,0.0352928,0.776755,0.776912,0.00246729
O3-P2824,1000 mm,882.4,100,0.00075,0.123755,0.643001,0.64306,0.00114002
O4-P23,900 mm,794.2,97.0437,0.00075,0.099287,0.610411,0.610475,0.00131325
O9-P1092,355 mm,313.2,66.4282,0.0027,0.0184261,0.659153,0.659536,0.00383222
O9-P167,280 mm,247,100,0.00375,0.0140567,0.70111,0.700706,0.00450496
O2-P23,630 mm,555.8,100,0.00125,0.0656698,0.67462,0.674555,0.00166263
O9-P159,280 mm,247,100,0.00375,0.0140627,0.701191,0.700785,0.00450356
O21-P86,250 mm,220.6,100,0.00375,0.0121452,0.67671,0.676629,0.00493987
O3-P17,630 mm,555.8,100,0.00125,0.026998,0.528885,0.528882,0.00330201
O1-P1502,1400 mm,1235.2,100,0.000751,0.356819,0.833952,0.834061,0.000565027
O9-P1109,355 mm,313.2,100,0.0027,0.0184114,0.659007,0.659394,0.00383452
O21-P51,560 mm,494.2,100,0.00155,0.0382914,0.636797,0.636876,0.00242453
O9-P1121,355 mm,313.2,99.3599,0.0027,0.0183994,0.658889,0.659279,0.00383639
O11-P3,280 mm,247,74.2814,0.00375,0.01414,0.702221,0.701793,0.00448582
O1-P1029,1600 mm,1411.8,100,0.00075,0.371242,0.834735,0.83495,0.000560699
O21-P45,560 mm,494.2,100,0.00155,0.0383306,0.636974,0.637053,0.00242264
O3-P326,280 mm,247,100,0.00375,0.0135291,0.693814,0.693679,0.0046317
O3-P104,630 mm,555.8,100,0.00125,0.0617725,0.663784,0.663863,0.0017377
O9-P14,500 mm,441.2,56.0961,0.00155,0.0338257,0.620189,0.620389,0.00259808
O3-P2868,250 mm,220.6,59.9005,0.00375,0.00674345,0.577089,0.577634,0.00772594
O2-P604,1400 mm,1235.2,68.2438,0.00075,0.250776,0.758783,0.758865,0.000726386
O7-P158,250 mm,220.6,100,0.00375,0.0111134,0.661708,0.661326,0.00526442
O3-P132,280 mm,247,100,0.00375,0.0199891,0.765731,0.765747,0.0035525
O2-P5,1400 mm,1235.2,58.6743,0.00075,0.319853,0.80992,0.810009,0.000609529
O10-P135,315 mm,278,100,0.0027,0.015525,0.633756,0.63375,0.00426287
O1-P163,355 mm,313.2,63.2222,0.0027,0.0230471,0.699211,0.699755,0.00325305
O10-P64,315 mm,278,100,0.0027,0.0163858,0.643182,0.642805,0.0040962
O3-P2844,1000 mm,882.4,100,0.00075,0.121012,0.639108,0.639195,0.00115933
O9-P2795,250 mm,220.6,60.4418,0.00375,0.00682197,0.579014,0.579505,0.00765464
O2-P31,630 mm,555.8,100,0.00125,0.0613903,0.662704,0.662783,0.00174556
O10-P133,315 mm,278,100,0.0027,0.0155267,0.633775,0.633768,0.00426253
O3-P1457,250 mm,220.6,79.8885,0.00375,0.00694739,0.58201,0.582456,0.00754402
O10-P128,315 mm,278,100,0.0027,0.0156466,0.635139,0.635056,0.00423823
O10-P132,315 mm,278,100,0.0027,0.0155275,0.633784,0.633777,0.00426236
O10-P136,315 mm,278,100,0.0027,0.0155227,0.633729,0.633725,0.00426335
O4-P9,900 mm,794.2,72.0124,0.00075,0.10078,0.61285,0.612918,0.00129862
O1-P1022,1600 mm,1411.8,65.2877,0.00075,0.376659,0.838276,0.838213,0.000554902
O1-P1028,1600 mm,1411.8,100,0.00075,0.37127,0.83475,0.834967,0.000560669
O1-P1504,1400 mm,1235.2,100,0.000751,0.353598,0.831977,0.832086,0.000568542
O1-P2468,800 mm,705.8,58.0633,0.00085,0.0709405,0.588638,0.58871,0.0016479
O3-P294,315 mm,278,70.6987,0.0027,0.0174299,0.653584,0.653216,0.00391593
O2-P21,630 mm,555.8,65.6502,0.00125,0.0656711,0.674633,0.674558,0.0016626
O3-P2835,1000 mm,882.4,100,0.00075,0.121743,0.640146,0.640232,0.0011541
O16-P7,280 mm,247,100,0.00375,0.0162259,0.727242,0.727223,0.00407149
O9-P1095,355 mm,313.2,100,0.0027,0.0184233,0.659126,0.659509,0.00383265
O1-P153,355 mm,313.2,100,0.0027,0.0247177,0.712688,0.712488,0.00309687
O1-P149,355 mm,313.2,100,0.0027,0.0248325,0.713494,0.713332,0.00308692
O3-P283,315 mm,278,100,0.0027,0.0184567,0.662862,0.662894,0.00375855
O11-P65,250 mm,220.6,100,0.00375,0.0121272,0.676447,0.676373,0.00494504
O1-P2220,450 mm,397,101.709,0.00205,0.0186885,0.588354,0.588434,0.00401328
O7-P159,250 mm,220.6,100,0.00375,0.0110872,0.661311,0.660921,0.00527345
O3-P296,280 mm,247,69.6764,0.00375,0.0141905,0.702889,0.702449,0.00447433
O11-P64,250 mm,220.6,66.1961,0.00375,0.0121278,0.676455,0.676381,0.00494488
O3-P308,280 mm,247,100,0.00375,0.0135609,0.694266,0.69411,0.00462379
O1-P2429,800 mm,705.8,100,0.000851,0.0773257,0.602752,0.602816,0.00154337
O10-P60,315 mm,278,106.099,0.0027,0.0163888,0.643214,0.642835,0.00409565
O3-P3169,900 mm,794.2,100,0.00075,0.104276,0.618622,0.618517,0.00126594
O21-P20,560 mm,494.2,100,0.00155,0.0492722,0.681392,0.681465,0.00200846
O9-P24,500 mm,441.2,100,0.00155,0.0335312,0.618664,0.618938,0.00261527
O3-P1422,355 mm,313.2,100,0.0027,0.0114078,0.577588,0.577667,0.00557465
O2-P185,355 mm,313.2,100,0.0027,0.0334475,0.767329,0.767389,0.0025449
O4-P35,900 mm,794.2,100,0.00075,0.0945065,0.602392,0.602442,0.00136305
O10-P78,315 mm,278,72.4865,0.0027,0.0161466,0.640646,0.640333,0.00414074
O11-P4,280 mm,247,85.1342,0.00375,0.0141394,0.702212,0.701785,0.00448596
O9-P166,280 mm,247,100,0.00375,0.0140575,0.701121,0.700717,0.00450476
O9-P1132,355 mm,313.2,100,0.0027,0.0183907,0.658802,0.659195,0.00383776
O9-P1,800 mm,705.8,113.17,0.00085,0.0707437,0.588195,0.588267,0.00165141
O4-P33,900 mm,794.2,118.413,0.00075,0.0945263,0.602426,0.602476,0.00136283
O3-P27,560 mm,494.2,75.2247,0.00155,0.0185351,0.51944,0.519511,0.00432409
O9-P1097,355 mm,313.2,100,0.002701,0.0184211,0.659192,0.659577,0.00383301
O1-P189,250 mm,220.6,111.766,0.00375,0.0153806,0.717133,0.717163,0.0042143
O2-P26,630 mm,555.8,75.0633,0.00125,0.0656678,0.674599,0.67455,0.00166266
O10-P67,315 mm,278,100,0.0027,0.0163329,0.642627,0.642261,0.00410593
O21-P61,450 mm,397,100,0.00205,0.0311359,0.676736,0.676818,0.00270825
O3-P35,450 mm,397,87.4474,0.00205,0.0146795,0.549495,0.549524,0.0048783
O4-P51,800 mm,705.8,67.8861,0.00085,0.0842604,0.616337,0.616536,0.00144701
O9-P690,500 mm,441.2,100,0.00155,0.026919,0.583045,0.583115,0.00309569
O11-P96,250 mm,220.6,42.5182,0.00375,0.012021,0.674882,0.674856,0.00497592
O9-P161,280 mm,247,100,0.00375,0.0140611,0.701168,0.700763,0.00450395
O1-P150,355 mm,313.2,100,0.0027,0.0247871,0.713176,0.712999,0.00309083
O2-P22,630 mm,555.8,83.8744,0.00125,0.0656705,0.674627,0.674557,0.00166261
O11-P72,250 mm,220.6,114.758,0.00375,0.0121214,0.676361,0.67629,0.00494673
O3-P318,280 mm,247,100,0.00375,0.0135534,0.69416,0.694008,0.00462565
O16-P11,280 mm,247,100,0.00375,0.0162185,0.727155,0.727139,0.00407277
O9-P1183,355 mm,313.2,100,0.0027,0.0177465,0.653326,0.652884,0.00394237
O3-P82,630 mm,555.8,100,0.00125,0.0646454,0.671938,0.671801,0.0016815
O2-P17,630 mm,555.8,56.1267,0.00125,0.0659557,0.675284,0.675317,0.00165746
O9-P1128,355 mm,313.2,100,0.0027,0.0183941,0.658835,0.659227,0.00383724
O3-P1471,250 mm,220.6,100,0.00375,0.0066643,0.575109,0.575729,0.00779945
O21-P50,560 mm,494.2,100,0.00155,0.0382923,0.636801,0.63688,0.00242449
O4-P28,900 mm,794.2,124.946,0.00075,0.0946023,0.602556,0.602607,0.001362
O11-P54,250 mm,220.6,100,0.00375,0.0122028,0.677547,0.677445,0.00492341
O3-P6,710 mm,626.4,100,0.001,0.0317091,0.504543,0.50462,0.00301063
O10-P131,315 mm,278,100,0.0027,0.015567,0.634234,0.634201,0.00425433
O3-P292,315 mm,278,100,0.0027,0.0182488,0.661052,0.660977,0.00378899
O1-P15,1800 mm,1588.2,100,0.00075,0.507817,0.900224,0.90017,0.000457873
O21-P62,450 mm,397,100,0.00205,0.0309019,0.675375,0.67546,0.00272336
O9-P177,250 mm,220.6,100,0.00375,0.0129099,0.687362,0.687164,0.00473354
O3-P2806,1000 mm,882.4,100,0.00075,0.12705,0.647543,0.64761,0.00111788
O9-P1099,355 mm,313.2,100,0.0027,0.0184186,0.659079,0.659464,0.00383339
O1-P49,1000 mm,882.4,100,0.00075,0.126509,0.646803,0.64687,0.00112144
O7-P161,250 mm,220.6,100,0.00375,0.0109963,0.659921,0.659504,0.00530515
O9-P175,250 mm,220.6,100,0.00375,0.0129116,0.687384,0.687186,0.00473312
O3-P29,500 mm,441.2,55.3361,0.00155,0.01692,0.511948,0.511979,0.00449083
O10-P72,315 mm,278,80.8987,0.0027,0.0162831,0.6421,0.641747,0.00411517
O11-P57,250 mm,220.6,100,0.00375,0.0122003,0.677511,0.677409,0.00492412
O7-P4,315 mm,278,75.4727,0.0027,0.0186882,0.664967,0.665003,0.00372549
O3-P2005,250 mm,220.6,110.881,0.00375,0.00398219,0.496875,0.49687,0.0119415
O10-P63,315 mm,278,100,0.0027,0.0163866,0.643191,0.642813,0.00409604
O3-P270,315 mm,278,68.8306,0.0027,0.0198339,0.675264,0.675078,0.00357336
O1-P35,1000 mm,882.4,100,0.00075,0.12678,0.647175,0.647241,0.00111965
O1-P1037,1600 mm,1411.8,100,0.00075,0.371074,0.834648,0.834849,0.000560881
O4-P1398,630 mm,555.8,101.75,0.00125,0.0480306,0.620681,0.620743,0.00209599
O1-P1505,1400 mm,1235.2,77.6613,0.000751,0.353594,0.831974,0.832083,0.000568547
O6-P77,355 mm,313.2,53.6066,0.0027,0.0202383,0.675694,0.676281,0.00357395
O2-P1195,250 mm,220.6,100,0.00375,0.00990438,0.641615,0.641591,0.00573126
O9-P183,250 mm,220.6,110.255,0.00375,0.0128154,0.686098,0.685897,0.00475766
O9-P696,500 mm,441.2,100,0.00155,0.0260855,0.577909,0.578091,0.00317276
O7-P151,250 mm,220.6,69.6513,0.00375,0.0113305,0.664943,0.664658,0.00519113
O1-P25,1000 mm,882.4,100,0.00075,0.130146,0.651721,0.651795,0.00109805
O2-P692,1400 mm,1235.2,89.0853,0.00075,0.231011,0.742069,0.742103,0.000771992
O3-P327,280 mm,247,100,0.00375,0.0135283,0.693802,0.693668,0.00463191
O9-P170,250 mm,220.6,100,0.00375,0.0129157,0.687439,0.687242,0.00473206
O3-P2849,1000 mm,882.4,100,0.000751,0.115797,0.631863,0.63195,0.00119842
O10-P1,315 mm,278,44.4943,0.0027,0.0168324,0.647761,0.647332,0.00401637
O1-P98,250 mm,220.6,100,0.00375,0.012143,0.676677,0.676597,0.00494051
O3-P2830,1000 mm,882.4,100,0.00075,0.122021,0.640538,0.640625,0.00115213
O9-P158,280 mm,247,100,0.00375,0.0140636,0.701202,0.700796,0.00450337
O6-P59,355 mm,313.2,77.0765,0.0027,0.0260134,0.721854,0.721806,0.00298982
O4-P31,900 mm,794.2,144.1,0.00075,0.0945813,0.602521,0.602571,0.00136223
O1-P196,250 mm,220.6,78.9393,0.00375,0.0146479,0.708857,0.708862,0.00434845
O9-P1133,355 mm,313.2,100,0.0027,0.0183899,0.658794,0.659187,0.00383789
O15-P1,280 mm,247,44.7217,0.00375,0.00487283,0.520844,0.520918,0.0104559
O9-P1098,355 mm,313.2,100,0.0027,0.01842,0.659093,0.659477,0.00383317
O1-P42,1000 mm,882.4,100,0.00075,0.126751,0.647135,0.647201,0.00111985
O3-P1431,315 mm,278,100,0.0027,0.00965938,0.556887,0.556779,0.00616301
O3-P3204,900 mm,794.2,100,0.00075,0.103217,0.616687,0.616838,0.00127561
O4-P16,900 mm,794.2,100,0.00075,0.100701,0.612721,0.612789,0.00129939
O3-P1432,315 mm,278,100,0.0027,0.00965855,0.556839,0.556765,0.00616344
O2-P55,280 mm,247,56.7439,0.00375,0.0229467,0.790417,0.790631,0.00327964
