label,size_label,diameter_mm,length_m,S_LAID,Q31,V31_MODEL,V31_CALC,S_REQ
O3-P2003,250 mm,220.6,111.063,0.00375,0.00433281,0.50856,0.50921,0.0111191
O3-P2819,1000 mm,882.4,100,0.000751,0.124086,0.643779,0.643838,0.00113775
O24-P36,250 mm,220.6,100,0.00375,0.0103727,0.649851,0.649486,0.00553756
O11-P48,250 mm,220.6,100,0.00375,0.0124893,0.681626,0.681449,0.00484381
O1-P1506,1400 mm,1235.2,83.548,0.00075,0.353358,0.831417,0.831526,0.000568806
O3-P309,280 mm,247,100,0.00375,0.0135601,0.694255,0.694098,0.004624
O3-P3143,900 mm,794.2,63.2833,0.000751,0.107713,0.623974,0.624176,0.00123578
O1-P156,355 mm,313.2,53.3513,0.0027,0.0246694,0.712347,0.712132,0.00310108
O3-P162,250 mm,220.6,100,0.00375,0.00910916,0.626614,0.627379,0.00610531
O3-P98,630 mm,555.8,100,0.00125,0.0617775,0.663798,0.663878,0.0017376
O1-P135,1000 mm,882.4,100,0.00075,0.121629,0.639983,0.64007,0.00115492
O1-P134,1000 mm,882.4,100,0.00075,0.12163,0.639984,0.640071,0.00115491
O9-P1182,355 mm,313.2,100,0.0027,0.0177473,0.653335,0.652892,0.00394223
O9-P2332,280 mm,247,100,0.00375,0.0171789,0.738008,0.737799,0.00391675
O1-P99,250 mm,220.6,100,0.00375,0.0121383,0.676608,0.67653,0.00494186
O1-P187,280 mm,247,100,0.00375,0.0156652,0.720834,0.720709,0.00417175
O1-P145,1000 mm,882.4,100,0.00075,0.120832,0.638851,0.638938,0.00116063
O4-P1420,630 mm,555.8,85.6935,0.001251,0.0468345,0.616607,0.616692,0.00213669
O9-P173,250 mm,220.6,100,0.00375,0.0129132,0.687406,0.687209,0.0047327
O24-P31,280 mm,247,87.5639,0.00375,0.0165244,0.730717,0.730601,0.004021
O3-P1462,250 mm,220.6,100,0.00375,0.00670969,0.576249,0.576824,0.00775708
O1-P102,250 mm,220.6,100,0.00375,0.0119411,0.673689,0.673704,0.00499956
O21-P43,560 mm,494.2,100,0.00155,0.0399215,0.64407,0.644132,0.00234884
O11-P67,250 mm,220.6,100,0.00375,0.0121255,0.676422,0.67635,0.00494552
O9-P1087,355 mm,313.2,72.7376,0.0027,0.0186047,0.660906,0.661249,0.00380458
O1-P1929,280 mm,247,103.176,0.00375,0.0126143,0.68143,0.680885,0.00487657
O2-P1198,250 mm,220.6,100,0.00375,0.00824365,0.611047,0.610615,0.00659288
O3-P76,630 mm,555.8,100,0.001251,0.0654257,0.674075,0.674104,0.00166707
O11-P68,250 mm,220.6,100,0.00375,0.0121247,0.67641,0.676338,0.00494576
O9-P2349,250 mm,220.6,100,0.00375,0.0126134,0.683349,0.683156,0.00481048
O1-P101,250 mm,220.6,100,0.00375,0.0120527,0.675351,0.67531,0.00496666
O2-P7,1400 mm,1235.2,77.0319,0.00075,0.31817,0.808792,0.808879,0.000611795
O3-P255,355 mm,313.2,100,0.0027,0.0266018,0.726035,0.725887,0.00294476
O15-P8,250 mm,220.6,100,0.00375,0.00178413,0.391201,0.391145,0.0241172
O24-P19,355 mm,313.2,80.2417,0.0027,0.0290576,0.742058,0.741985,0.00277742
O12-P1,250 mm,220.6,53.869,0.00375,0.0119721,0.674153,0.674152,0.00499035
O4-P12,900 mm,794.2,79.9823,0.00075,0.100746,0.612794,0.612862,0.00129895
O3-P78,630 mm,555.8,100,0.00125,0.065424,0.673864,0.673898,0.0016671
O21-P87,250 mm,220.6,100,0.00375,0.0120512,0.675328,0.675288,0.0049671
O3-P2834,1000 mm,882.4,100,0.00075,0.121757,0.640164,0.640251,0.001154
O2-P1191,280 mm,247,100,0.00375,0.0183179,0.749734,0.74968,0.00375422
O21-P96,250 mm,220.6,100,0.00375,0.0116132,0.669004,0.668903,0.00509989
O1-P1006,1600 mm,1411.8,100,0.00075,0.383004,0.841879,0.841986,0.000548312
O9-P46,500 mm,441.2,87.7783,0.00155,0.0329085,0.616119,0.615834,0.00265258
O3-P299,280 mm,247,100,0.00375,0.0137781,0.697313,0.697026,0.00457068
O2-P199,315 mm,278,100,0.0027,0.0278464,0.731183,0.731356,0.00287828
O3-P105,630 mm,555.8,100,0.00125,0.0617717,0.663781,0.663861,0.00173772
O3-P87,630 mm,555.8,100,0.001251,0.0637244,0.669224,0.669491,0.00169898
O9-P2806,250 mm,220.6,79.2104,0.00375,0.00645367,0.571241,0.57057,0.00800358
O3-P2813,1000 mm,882.4,100,0.00075,0.125945,0.64603,0.646096,0.00112518
O6-P83,315 mm,278,85.4717,0.0027,0.0193817,0.671312,0.671173,0.00363122
O9-P2348,250 mm,220.6,100,0.00375,0.0126333,0.683624,0.683428,0.00480518
O1-P1018,1600 mm,1411.8,100,0.00075,0.376714,0.838313,0.838246,0.000554844
O1-P127,1000 mm,882.4,100,0.00075,0.121635,0.639993,0.640079,0.00115487
O21-P65,450 mm,397,100,0.00205,0.0304965,0.672975,0.673085,0.00275008
O1-P83,280 mm,247,74.4593,0.00375,0.0204423,0.769817,0.769844,0.00350429
O3-P263,355 mm,313.2,62.622,0.0027,0.0241139,0.708345,0.707983,0.00315078
O7-P10,280 mm,247,70.118,0.00375,0.0162485,0.727508,0.72748,0.00406761
O3-P298,280 mm,247,100,0.00375,0.0137789,0.697325,0.697037,0.00457048
O3-P116,355 mm,313.2,100,0.0027,0.0346228,0.773413,0.773529,0.00249427
O3-P2805,1000 mm,882.4,100,0.00075,0.127051,0.647544,0.647611,0.00111788
O1-P65,1000 mm,882.4,100,0.00075,0.112379,0.626449,0.626534,0.00122591
O3-P3162,900 mm,794.2,100,0.00075,0.104364,0.618746,0.618656,0.00126514
O21-P77,355 mm,313.2,72.1275,0.0027,0.021435,0.68669,0.686623,0.003427
O4-P13,900 mm,794.2,96.4578,0.00075,0.100736,0.612778,0.612845,0.00129905
O1-P37,1000 mm,882.4,100,0.00075,0.126766,0.647155,0.647221,0.00111975
O21-P40,560 mm,494.2,100,0.00155,0.0400156,0.64448,0.644543,0.00234466
O1-P1015,1600 mm,1411.8,100,0.000751,0.376717,0.838708,0.838659,0.000554841
O1-P179,280 mm,247,58.1972,0.00375,0.0184311,0.75084,0.750818,0.00373926
O3-P286,315 mm,278,100,0.002701,0.0184542,0.662934,0.662963,0.00375891
O6-P79,315 mm,278,83.4412,0.0027,0.0198394,0.675311,0.675125,0.00357268
O3-P2832,1000 mm,882.4,100,0.00075,0.12202,0.640536,0.640623,0.00115214
O2-P194,355 mm,313.2,98.3397,0.0027,0.0291028,0.742334,0.742268,0.00277462
O6-P90,315 mm,278,100,0.002701,0.0186958,0.66513,0.665165,0.00372441
O2-P1189,315 mm,278,67.4706,0.0027,0.0194411,0.67184,0.671691,0.00362346
O9-P31,500 mm,441.2,100,0.00155,0.0333235,0.617576,0.617908,0.00262756
O2-P606,1400 mm,1235.2,82.4291,0.00075,0.250384,0.758461,0.758543,0.000727225
O3-P2010,250 mm,220.6,62.5253,0.00375,0.00233216,0.42402,0.424092,0.0189912
O3-P93,630 mm,555.8,103.719,0.00125,0.0628931,0.66686,0.666998,0.00171518
O4-P30,900 mm,794.2,155.753,0.00075,0.0945826,0.602523,0.602573,0.00136221
O4-P1421,630 mm,555.8,100,0.001251,0.0467879,0.61644,0.616525,0.00213832
O3-P122,355 mm,313.2,100,0.0027,0.0342496,0.771512,0.771608,0.00250988
O9-P1177,355 mm,313.2,77.9852,0.0027,0.0177508,0.653372,0.652927,0.00394164
O9-P180,250 mm,220.6,76.4694,0.00375,0.0128172,0.686122,0.685921,0.0047572
O9-P1104,355 mm,313.2,100,0.0027,0.0184149,0.659042,0.659428,0.00383397
O9-P45,500 mm,441.2,88.8207,0.00155,0.0329607,0.615647,0.616096,0.0026494
O3-P316,280 mm,247,100,0.00375,0.0135551,0.694183,0.694031,0.00462524
O3-P2828,1000 mm,882.4,100,0.00075,0.122025,0.640544,0.640631,0.0011521
O3-P173,250 mm,220.6,54.3663,0.00375,0.00767049,0.599093,0.598661,0.00697485
O3-P74,630 mm,555.8,100,0.001251,0.0654395,0.674109,0.674141,0.00166682
O3-P1447,250 mm,220.6,81.1206,0.00375,0.00739088,0.591883,0.592552,0.0071821
O21-P29,560 mm,494.2,100.664,0.00155,0.0413391,0.650171,0.650244,0.00228769
O1-P185,280 mm,247,100,0.00375,0.0158406,0.722785,0.722771,0.00413959
O1-P1512,1400 mm,1235.2,43.9613,0.00075,0.352806,0.831077,0.831186,0.000569416
O2-P203,315 mm,278,100,0.0027,0.0258367,0.719154,0.719306,0.00300695
O3-P1472,250 mm,220.6,100,0.00375,0.00663987,0.574489,0.575138,0.00782248
O3-P304,280 mm,247,100,0.00375,0.0135642,0.694314,0.694155,0.00462296
O3-P11,630 mm,555.8,66.4008,0.00125,0.0276376,0.532393,0.532407,0.00323987
O3-P302,280 mm,247,100,0.00375,0.0135776,0.694504,0.694336,0.00461964
O6-P75,355 mm,313.2,86.9215,0.0027,0.0205215,0.679104,0.678777,0.00353764
O21-P35,560 mm,494.2,96.3313,0.00155,0.0408216,0.647964,0.648034,0.00230954
O21-P82,250 mm,220.6,102.376,0.00375,0.0136303,0.696553,0.696519,0.00456119
O3-P1411,355 mm,313.2,100,0.0027,0.0128227,0.596418,0.596984,0.00507581
O1-P1004,1600 mm,1411.8,100,0.00075,0.383064,0.841914,0.842021,0.000548251
O3-P312,280 mm,247,100,0.00375,0.0135584,0.694231,0.694076,0.00462441
O9-P1084,355 mm,313.2,100,0.0027,0.018607,0.660927,0.66127,0.00380423
O3-P1423,355 mm,313.2,100,0.0027,0.011407,0.577576,0.577655,0.00557498
O1-P1042,250 mm,220.6,64.3269,0.00375,0.0118891,0.672907,0.672952,0.00501508
O9-P703,500 mm,441.2,84.0388,0.00155,0.024343,0.566774,0.567149,0.00335012
O9-P2340,250 mm,220.6,71.5601,0.00375,0.0133361,0.69289,0.692763,0.0046292
O21-P31,560 mm,494.2,100,0.00155,0.0413375,0.650164,0.650237,0.00228776
O3-P107,630 mm,555.8,100,0.00125,0.06177,0.663777,0.663856,0.00173775
O3-P2826,1000 mm,882.4,100,0.00075,0.123375,0.642442,0.642529,0.00114265
O3-P291,315 mm,278,100,0.0027,0.0182496,0.661059,0.660984,0.00378886
O4-P21,900 mm,794.2,100,0.00075,0.0993043,0.61044,0.610504,0.00131308
O3-P323,280 mm,247,100,0.00375,0.0135316,0.69385,0.693713,0.00463108
O3-P244,355 mm,313.2,100,0.0027,0.029677,0.745779,0.74582,0.0027399
O3-P3168,900 mm,794.2,100,0.00075,0.104277,0.618623,0.618518,0.00126593
O3-P101,630 mm,555.8,100,0.00125,0.061775,0.663791,0.663871,0.00173765
O3-P330,250 mm,220.6,55.9681,0.00375,0.00948223,0.634537,0.634178,0.00592212
O11-P90,250 mm,220.6,85.3059,0.00375,0.0120362,0.675107,0.675074,0.00497148
O9-P699,500 mm,441.2,100,0.00155,0.0247824,0.570048,0.569967,0.00330315
O3-P281,315 mm,278,100,0.0027,0.0185513,0.66361,0.663759,0.00374495
O4-P19,900 mm,794.2,103.59,0.00075,0.0993396,0.610497,0.610562,0.00131273
O1-P168,315 mm,278,48.38,0.0027,0.0195983,0.673223,0.673055,0.00360316
O1-P60,1000 mm,882.4,100,0.00075,0.112403,0.626486,0.626571,0.00122571
O2-P1181,355 mm,313.2,100,0.0027,0.0221826,0.693163,0.692822,0.00334319
O9-P2801,250 mm,220.6,101.511,0.00375,0.00656805,0.572646,0.573389,0.00789115
O1-P87,280 mm,247,81.6599,0.00375,0.0203241,0.768763,0.768785,0.00351662
O3-P306,280 mm,247,100,0.00375,0.0135626,0.69429,0.694132,0.00462337
O1-P1913,280 mm,247,100,0.00375,0.013455,0.692751,0.692672,0.00465032
O2-P681,1400 mm,1235.2,100,0.000751,0.231243,0.742635,0.742669,0.000771413
O3-P39,315 mm,278,85.684,0.0027,0.00947104,0.554056,0.553713,0.00626152
O3-P37,315 mm,278,82.4849,0.0027,0.00947247,0.554077,0.553737,0.00626075
O9-P42,500 mm,441.2,76.3552,0.00155,0.0330875,0.616326,0.616731,0.00264171
O9-P39,500 mm,441.2,76.1705,0.00155,0.0332946,0.617424,0.617765,0.00262929
O1-P1020,1600 mm,1411.8,86.2801,0.00075,0.37666,0.838277,0.838214,0.000554901
O2-P1185,355 mm,313.2,60.29,0.0027,0.0209839,0.68282,0.682788,0.00348044
O1-P2441,800 mm,705.8,68.4948,0.00085,0.0763151,0.600369,0.600428,0.0015588
O21-P73,355 mm,313.2,103.249,0.0027,0.0263483,0.724252,0.724141,0.00296391
O24-P35,250 mm,220.6,101.548,0.00375,0.0110643,0.660963,0.660565,0.00528138
O24-P26,355 mm,313.2,100,0.0027,0.0278685,0.734569,0.734373,0.00285453
O2-P191,355 mm,313.2,55.3909,0.0027,0.0299749,0.74786,0.747634,0.00272246
O2-P64,250 mm,220.6,100,0.00375,0.0153379,0.716665,0.716692,0.00422172
O1-P68,1000 mm,882.4,102.159,0.00075,0.112359,0.626419,0.626504,0.00122608
O1-P1510,1400 mm,1235.2,129.78,0.000751,0.352966,0.831588,0.831697,0.000569239
O11-P70,250 mm,220.6,100,0.00375,0.012123,0.676386,0.676314,0.00494625
O1-P1919,280 mm,247,81.3971,0.00375,0.0132142,0.689343,0.689365,0.00471219
O1-P1917,280 mm,247,84.692,0.00375,0.0132875,0.689828,0.690378,0.00469311
O1-P1000,1600 mm,1411.8,105.442,0.00075,0.383234,0.842015,0.842121,0.000548077
O3-P1438,280 mm,247,103.46,0.00375,0.00875092,0.615202,0.615991,0.00646225
O1-P105,250 mm,220.6,73.1921,0.00375,0.011591,0.668691,0.668574,0.00510689
O1-P363,250 mm,220.6,71.35,0.00375,0.00909108,0.626286,0.627043,0.00611456
O2-P610,250 mm,220.6,100,0.00375,0.0164619,0.728431,0.728575,0.00404106
O1-P1016,1600 mm,1411.8,100,0.000751,0.376716,0.838707,0.838658,0.000554842
O9-P20,500 mm,441.2,100,0.00155,0.0336359,0.619209,0.619455,0.00260913
O21-P37,560 mm,494.2,102.564,0.00155,0.040103,0.644861,0.644925,0.00234078
O21-P15,560 mm,494.2,71.7224,0.00155,0.0493044,0.68151,0.681582,0.0020075
O3-P1477,250 mm,220.6,100,0.00375,0.00504078,0.531652,0.531925,0.00979735
O3-P1465,250 mm,220.6,100,0.00375,0.0066693,0.575235,0.57585,0.00779476
O1-P27,1000 mm,882.4,100,0.00075,0.128242,0.649162,0.649231,0.00111014
O15-P6,250 mm,220.6,100,0.00375,0.00178548,0.391291,0.391235,0.0241007
O15-P10,250 mm,220.6,100,0.00375,0.00172711,0.387414,0.387304,0.0248331
O3-P1995,250 mm,220.6,102.375,0.00375,0.00486765,0.525967,0.526613,0.0100862
O21-P26,560 mm,494.2,100,0.00155,0.0418799,0.652299,0.652528,0.00226541
O2-P690,1400 mm,1235.2,83.6496,0.000751,0.231102,0.742511,0.742546,0.000771764
O1-P996,1600 mm,1411.8,66.1007,0.00075,0.383857,0.842382,0.842489,0.000547442
O4-P116,250 mm,220.6,100,0.00375,0.00596096,0.558511,0.557944,0.00853557
O2-P673,1400 mm,1235.2,100,0.000751,0.231755,0.743081,0.743117,0.000770142
O9-P2353,250 mm,220.6,69.4559,0.00375,0.0124859,0.68158,0.681404,0.0048447
O4-P1347,630 mm,555.8,100,0.00125,0.0490384,0.624173,0.624242,0.00206317
O9-P2333,280 mm,247,68.2428,0.00375,0.017175,0.737966,0.737757,0.00391734
O9-P2797,250 mm,220.6,100,0.00375,0.00679425,0.578339,0.578846,0.00767963
O1-P1014,1600 mm,1411.8,100,0.00075,0.377217,0.838271,0.838547,0.000554314
O3-P108,630 mm,555.8,100,0.00125,0.061767,0.663768,0.663848,0.00173781
O9-P21,500 mm,441.2,68.1845,0.00155,0.0336178,0.619115,0.619366,0.00261018
O3-P315,280 mm,247,100,0.00375,0.0135559,0.694195,0.694042,0.00462503
O24-P181,250 mm,220.6,99.7141,0.00375,0.0108528,0.657688,0.657247,0.00535625
O9-P1100,355 mm,313.2,100,0.002701,0.0184178,0.659159,0.659546,0.00383352
O1-P143,1000 mm,882.4,100,0.00075,0.120852,0.63888,0.638967,0.00116048
O9-P1134,355 mm,313.2,100,0.0027,0.0183891,0.658786,0.659179,0.00383802
O3-P1426,315 mm,278,100,0.0027,0.00966355,0.557127,0.556846,0.00616087
O1-P1920,280 mm,247,87.0518,0.00375,0.0131953,0.689103,0.689103,0.00471715
O1-P12,1800 mm,1588.2,100,0.00075,0.507848,0.900236,0.900185,0.000457853
O21-P59,450 mm,397,100,0.00205,0.0313584,0.678013,0.678101,0.00269408
O9-P174,250 mm,220.6,100,0.00375,0.0129124,0.687395,0.687198,0.00473291
O1-P152,355 mm,313.2,100,0.0027,0.0247433,0.712868,0.712676,0.00309464
O9-P32,500 mm,441.2,100,0.00155,0.0333052,0.61748,0.617817,0.00262865
O9-P26,500 mm,441.2,100,0.00155,0.0335299,0.618658,0.618932,0.00261534
O4-P60,800 mm,705.8,100,0.00085,0.0826793,0.613466,0.613437,0.00146762
O1-P19,1800 mm,1588.2,100,0.00075,0.507755,0.900198,0.90014,0.000457913
O10-P137,315 mm,278,100,0.0027,0.0155204,0.633703,0.6337,0.00426382
O10-P134,315 mm,278,100,0.0027,0.0155259,0.633765,0.633759,0.0042627
O21-P70,450 mm,397,100,0.00205,0.0302448,0.671458,0.671597,0.00276702
O9-P2,710 mm,626.4,100,0.001,0.0587391,0.598816,0.598874,0.00184918
O9-P693,500 mm,441.2,100,0.00155,0.0268071,0.582378,0.582448,0.00310577
O11-P66,250 mm,220.6,100,0.00375,0.0121264,0.676435,0.676361,0.00494528
O3-P328,280 mm,247,100,0.00375,0.0135275,0.69379,0.693657,0.00463212
O3-P2838,1000 mm,882.4,100,0.00075,0.121146,0.639298,0.639385,0.00115837
O3-P1418,355 mm,313.2,71.731,0.0027,0.012012,0.586094,0.586138,0.00534782
O1-P1038,1600 mm,1411.8,111.876,0.00075,0.370988,0.834603,0.834797,0.000560975
O2-P685,1400 mm,1235.2,100,0.000751,0.23115,0.742553,0.742588,0.000771644
O3-P314,280 mm,247,100,0.00375,0.0135567,0.694207,0.694053,0.00462482
O3-P1430,315 mm,278,100,0.0027,0.00966022,0.556935,0.556792,0.00616258
O3-P319,280 mm,247,100,0.00375,0.0135526,0.694148,0.693997,0.00462586
O1-P136,1000 mm,882.4,100,0.00075,0.121628,0.639982,0.640069,0.00115492
O3-P249,355 mm,313.2,100,0.0027,0.0283959,0.737949,0.737791,0.00281947
O1-P131,1000 mm,882.4,133.265,0.00075,0.121632,0.639988,0.640075,0.00115489
O3-P2855,1000 mm,882.4,100,0.00075,0.114927,0.630266,0.630352,0.00120528
O1-P89,280 mm,247,100,0.00375,0.0203226,0.76875,0.768772,0.00351678
O3-P20,630 mm,555.8,61.5662,0.00125,0.0267859,0.527708,0.527698,0.00332324
O3-P253,355 mm,313.2,100,0.0027,0.0266084,0.726082,0.725933,0.00294426
O1-P1503,1400 mm,1235.2,100,0.00075,0.356376,0.833268,0.833377,0.000565507
O1-P142,1000 mm,882.4,67.8148,0.00075,0.120855,0.638884,0.638971,0.00116046
O3-P1467,250 mm,220.6,100,0.00375,0.00666763,0.575193,0.57581,0.00779632
O3-P307,280 mm,247,100,0.00375,0.0135617,0.694278,0.694121,0.00462358
O1-P14,1800 mm,1588.2,100,0.00075,0.507846,0.900236,0.900184,0.000457854
O10-P130,315 mm,278,100,0.0027,0.0156064,0.634683,0.634625,0.00424634
O21-P67,450 mm,397,100,0.00205,0.0304914,0.672945,0.673055,0.00275042
O1-P16,1800 mm,1588.2,100,0.00075,0.507817,0.900224,0.90017,0.000457873
O9-P4,710 mm,626.4,100,0.001,0.0587375,0.598812,0.598869,0.00184922
O3-P320,280 mm,247,100,0.00375,0.0135517,0.694136,0.693986,0.00462607
O1-P132,1000 mm,882.4,100,0.00075,0.121631,0.639987,0.640074,0.0011549
O1-P81,900 mm,794.2,100,0.00075,0.0961778,0.605234,0.605289,0.0013451
O1-P441,900 mm,794.2,100,0.00075,0.0896673,0.593884,0.593956,0.00141857
O1-P443,900 mm,794.2,100,0.00075,0.0888308,0.592379,0.592451,0.00142875
O7-P150,250 mm,220.6,66.3951,0.00375,0.011365,0.665446,0.66518,0.00517978
O7-P12,280 mm,247,59.757,0.00375,0.0152916,0.716557,0.716243,0.00424277
O6-P62,355 mm,313.2,34.1318,0.0027,0.0257264,0.719761,0.719782,0.00301257
O6-P61,355 mm,313.2,26.3824,0.0027,0.0257733,0.720105,0.720114,0.00300882
O4-P54,800 mm,705.8,52.2447,0.00085,0.084053,0.615904,0.616132,0.00144967
O4-P55,800 mm,705.8,67.0333,0.00085,0.0839388,0.615665,0.61591,0.00145114
O9-P16,500 mm,441.2,73.7948,0.00155,0.0338244,0.620182,0.620383,0.00259817
O9-P17,500 mm,441.2,26.233,0.00155,0.0337916,0.620013,0.620222,0.00260006
O11-P60,250 mm,220.6,67.3197,0.00375,0.0121597,0.676922,0.676835,0.0049357
O11-P59,250 mm,220.6,32.691,0.00375,0.01216,0.676926,0.676839,0.00493562
O11-P52,250 mm,220.6,21.3441,0.00375,0.0122038,0.677562,0.677459,0.00492312
O11-P51,250 mm,220.6,78.6757,0.00375,0.0124118,0.680537,0.680375,0.00486496
O11-P47,250 mm,220.6,81.6875,0.00375,0.0124899,0.681636,0.681459,0.00484362
O11-P5,280 mm,247,58.8993,0.00375,0.0141387,0.702203,0.701776,0.00448612
O9-P1175,355 mm,313.2,73.3733,0.0027,0.0177521,0.653385,0.652939,0.00394144
O9-P1135,355 mm,313.2,73.4857,0.0027,0.0183635,0.658532,0.658932,0.00384203
O3-P2461,250 mm,220.6,66.6994,0.00375,0.00497263,0.529454,0.529851,0.00990872
O3-P2459,250 mm,220.6,60.9127,0.00375,0.00630025,0.567073,0.566725,0.00816059
O3-P2460,250 mm,220.6,70.8992,0.00375,0.00498178,0.529753,0.530131,0.00989359
O3-P2017,250 mm,220.6,68.5911,0.00375,0.00208421,0.410883,0.40999,0.0209835
O3-P2016,250 mm,220.6,31.4104,0.00375,0.00218619,0.415809,0.415934,0.0201107
O1-P1927,280 mm,247,24.4261,0.00375,0.0126703,0.682197,0.681692,0.00486056
O1-P1926,280 mm,247,78.8292,0.00375,0.0127265,0.682959,0.682497,0.00484467
O1-P1925,280 mm,247,43.3126,0.00375,0.0128048,0.684013,0.683615,0.00482272
O1-P1924,280 mm,247,7.24086,0.00375,0.0130322,0.68701,0.686829,0.00476047
O11-P63,250 mm,220.6,63.3225,0.00375,0.0121283,0.676463,0.676389,0.00494473
O11-P62,250 mm,220.6,70.537,0.00375,0.0121583,0.676901,0.676815,0.0049361
O10-P77,315 mm,278,70.029,0.0027,0.0161472,0.640652,0.64034,0.00414063
O10-P76,315 mm,278,82.5854,0.0027,0.0161933,0.641146,0.640819,0.00413194
O1-P94,280 mm,247,111.836,0.00375,0.017659,0.74309,0.742904,0.00384548
O1-P95,280 mm,247,164.085,0.00375,0.0176093,0.742575,0.742383,0.00385266
O21-P54,560 mm,494.2,28.2329,0.00155,0.0375789,0.633544,0.633623,0.00245959
O21-P55,560 mm,494.2,71.7695,0.00155,0.0375776,0.633539,0.633617,0.00245965
O3-P246,355 mm,313.2,53.5155,0.0027,0.0296279,0.745489,0.745519,0.00274281
O3-P247,355 mm,313.2,46.4879,0.0027,0.0290123,0.741782,0.741701,0.00278023
O24-P182,250 mm,220.6,94.0762,0.00375,0.0108434,0.65754,0.657098,0.00535966
O24-P183,250 mm,220.6,97.0452,0.00375,0.0106983,0.655229,0.654785,0.00541281
O24-P184,250 mm,220.6,94.3312,0.00375,0.0105938,0.653532,0.6531,0.00545203
O21-P1,630 mm,555.8,337.112,0.00125,0.0510515,0.63097,0.631053,0.00200133
O2-P696,1400 mm,1235.2,34.0635,0.00075,0.231009,0.742066,0.742101,0.000771998
O2-P695,1400 mm,1235.2,86.964,0.00075,0.231009,0.742067,0.742102,0.000771996
O21-P75,355 mm,313.2,65.8574,0.0027,0.0227159,0.696554,0.697128,0.00328677
O21-P57,450 mm,397,76.5522,0.00205,0.0313595,0.678019,0.678107,0.00269401
O21-P58,450 mm,397,50.2087,0.00205,0.0313589,0.678016,0.678104,0.00269405
O21-P2,630 mm,555.8,70.8571,0.00125,0.0502586,0.628322,0.628398,0.00202512
O21-P3,630 mm,555.8,99.7257,0.00125,0.050248,0.628286,0.628362,0.00202544
O21-P13,630 mm,555.8,233.442,0.00125,0.0501797,0.628056,0.628132,0.00202753
O21-P12,630 mm,555.8,100.988,0.00125,0.0501806,0.628059,0.628135,0.0020275
O21-P11,630 mm,555.8,196.902,0.00125,0.0501822,0.628065,0.62814,0.00202745
O21-P10,630 mm,555.8,165.13,0.00125,0.0501836,0.628069,0.628145,0.00202741
O21-P9,630 mm,555.8,194.568,0.00125,0.0501852,0.628075,0.62815,0.00202736
O21-P8,630 mm,555.8,151.098,0.00125,0.050204,0.628138,0.628214,0.00202678
O21-P7,630 mm,555.8,156.161,0.00125,0.0502054,0.628143,0.628218,0.00202674
O21-P6,630 mm,555.8,96.7449,0.00125,0.0502062,0.628145,0.628221,0.00202672
O21-P22,560 mm,494.2,55.4861,0.00155,0.0485758,0.678836,0.678906,0.00202942
O21-P23,560 mm,494.2,73.7466,0.00155,0.046727,0.671871,0.671954,0.00208802
O1-P191,250 mm,220.6,73.5942,0.00375,0.0150384,0.713336,0.713345,0.00427512
O2-P28,630 mm,555.8,58.5816,0.00125,0.0656668,0.674589,0.674547,0.00166268
O2-P27,630 mm,555.8,41.711,0.00125,0.0656672,0.674593,0.674548,0.00166267
O7-P7,315 mm,278,70.2209,0.0027,0.0186864,0.66495,0.664987,0.00372574
O7-P6,315 mm,278,54.265,0.0027,0.0186868,0.664954,0.664991,0.00372568
O24-P1,500 mm,441.2,94.0593,0.00155,0.0321074,0.611726,0.611765,0.00270262
O24-P2,500 mm,441.2,88.0631,0.00155,0.0320311,0.611243,0.611373,0.00270751
O24-P3,500 mm,441.2,68.7889,0.00155,0.0317075,0.609817,0.609701,0.00272852
O24-P4,500 mm,441.2,100,0.00155,0.0317069,0.609815,0.609698,0.00272855
O24-P5,500 mm,441.2,81.5354,0.00155,0.0317061,0.609811,0.609694,0.00272861
O24-P6,500 mm,441.2,100,0.00155,0.0317054,0.609808,0.60969,0.00272865
O24-P7,500 mm,441.2,100,0.00155,0.0317046,0.609804,0.609686,0.00272871
O24-P8,500 mm,441.2,100,0.00155,0.0317038,0.6098,0.609682,0.00272876
O24-P9,500 mm,441.2,100,0.00155,0.0317029,0.609796,0.609677,0.00272882
O24-P10,500 mm,441.2,100,0.00155,0.0317021,0.609792,0.609673,0.00272887
O24-P11,500 mm,441.2,96.3883,0.00155,0.0316944,0.609756,0.609633,0.00272938
O24-P12,500 mm,441.2,38.5934,0.00155,0.0316833,0.609705,0.609576,0.0027301
O24-P13,500 mm,441.2,83.0282,0.00155,0.0316795,0.609687,0.609556,0.00273035
O24-P14,500 mm,441.2,100,0.00155,0.031144,0.606396,0.606755,0.00276609
O24-P15,500 mm,441.2,100,0.00155,0.0311328,0.606342,0.606697,0.00276685
O24-P16,500 mm,441.2,66.9494,0.00155,0.0311217,0.606288,0.606638,0.00276761
O24-P17,500 mm,441.2,67.7138,0.00155,0.0311107,0.606236,0.60658,0.00276835
O24-P18,500 mm,441.2,84.3755,0.00155,0.030981,0.60561,0.605895,0.0027772
O9-P182,250 mm,220.6,69.4264,0.00375,0.012816,0.686106,0.685904,0.00475751
O9-P181,250 mm,220.6,70.6538,0.00375,0.0128165,0.686114,0.685912,0.00475736
O4-P88,800 mm,705.8,20.1794,0.00085,0.063577,0.571466,0.571396,0.00179309
O4-P87,800 mm,705.8,72.5785,0.00085,0.0637772,0.571887,0.571888,0.00178872
O4-P93,710 mm,626.4,37.1768,0.001,0.0624686,0.608814,0.60889,0.00176475
O4-P92,710 mm,626.4,39.6605,0.001,0.0625533,0.609035,0.609112,0.00176295
O4-P1028,250 mm,220.6,52.009,0.00375,0.0112693,0.664041,0.663724,0.00521151
O4-P1029,250 mm,220.6,46.3622,0.00375,0.0112689,0.664034,0.663718,0.00521166
O4-P65,800 mm,705.8,72.7262,0.00085,0.0822246,0.612485,0.612536,0.00147369
O4-P64,800 mm,705.8,15.7122,0.00085,0.0822613,0.612564,0.612609,0.00147319
O2-P192,355 mm,313.2,57.0306,0.0027,0.0299256,0.747518,0.747335,0.00272532
O2-P193,355 mm,313.2,99.6155,0.0027,0.0298952,0.747063,0.74715,0.00272709
O3-P1416,355 mm,313.2,43.7343,0.0027,0.012272,0.589624,0.589679,0.00525683
O3-P1415,355 mm,313.2,20.7202,0.0027,0.012276,0.589679,0.589734,0.00525544
O3-P1414,355 mm,313.2,39.5185,0.0027,0.0123721,0.590967,0.591026,0.00522278
O8-P1,250 mm,220.6,39.7307,0.00375,0.00620216,0.564318,0.564227,0.00826492
O2-P34,630 mm,555.8,134.976,0.00125,0.058116,0.653186,0.653272,0.00181704
O3-P110,450 mm,397,42.9988,0.00205,0.0370721,0.70818,0.708549,0.00238779
O3-P111,450 mm,397,77.7861,0.00205,0.0370286,0.707961,0.708334,0.00238977
O4-P25,900 mm,794.2,111.301,0.00075,0.094605,0.602561,0.602611,0.00136197
O4-P26,900 mm,794.2,123.076,0.00075,0.094604,0.602559,0.60261,0.00136198
O4-P43,800 mm,705.8,112.579,0.00085,0.0854248,0.618711,0.618786,0.0014323
O4-P42,900 mm,794.2,72.7455,0.00075,0.0943004,0.602039,0.602088,0.0013653
O1-P357,250 mm,220.6,104.256,0.00375,0.00932106,0.631785,0.631271,0.00599949
O1-P436,900 mm,794.2,29.1059,0.00075,0.0898019,0.594125,0.594198,0.00141695
O9-P1091,355 mm,313.2,72.622,0.0027,0.0184267,0.659159,0.659542,0.00383212
O9-P1090,355 mm,313.2,77.3213,0.002701,0.0184274,0.659254,0.659638,0.00383202
O3-P3164,900 mm,794.2,100.415,0.000751,0.104312,0.61898,0.618878,0.00126561
O4-P1,900 mm,794.2,95.456,0.00075,0.103166,0.616614,0.616757,0.00127608
O4-P99,710 mm,626.4,42.1053,0.001,0.0603672,0.603244,0.60331,0.0018111
O4-P98,710 mm,626.4,32.5506,0.001,0.0605317,0.603686,0.603753,0.00180736
O5-P1,630 mm,555.8,59.1288,0.00125,0.0467412,0.616091,0.616176,0.00213995
O5-P2,630 mm,555.8,100,0.00125,0.0467407,0.61609,0.616175,0.00213997
O5-P3,630 mm,555.8,100,0.00125,0.0462414,0.614293,0.614378,0.00215762
O5-P4,630 mm,555.8,100,0.00125,0.0462406,0.61429,0.614375,0.00215765
O5-P5,630 mm,555.8,99.935,0.00125,0.0462397,0.614287,0.614372,0.00215768
O5-P6,630 mm,555.8,91.2593,0.00125,0.0462337,0.614265,0.61435,0.0021579
O5-P7,630 mm,555.8,66.7698,0.00125,0.0462329,0.614262,0.614347,0.00215793
O5-P8,630 mm,555.8,79.2367,0.00125,0.0462324,0.61426,0.614345,0.00215795
O5-P109,560 mm,494.2,66.672,0.00155,0.0423536,0.654102,0.654509,0.00224635
O5-P110,560 mm,494.2,99.9985,0.00155,0.0423307,0.654016,0.654414,0.00224726
O5-P111,560 mm,494.2,99.9983,0.00155,0.0423249,0.653994,0.65439,0.00224749
O5-P112,560 mm,494.2,81.2866,0.00155,0.042236,0.653658,0.654019,0.00225104
O5-P113,560 mm,494.2,99.6621,0.001551,0.0420524,0.65312,0.653407,0.00225842
O5-P114,560 mm,494.2,99.9986,0.00155,0.0420245,0.652853,0.653135,0.00225955
O5-P115,560 mm,494.2,72.6916,0.00155,0.0419982,0.652753,0.653025,0.00226061
O5-P116,560 mm,494.2,78.245,0.00155,0.0419937,0.652736,0.653006,0.0022608
O5-P117,560 mm,494.2,99.7551,0.00155,0.0419852,0.652703,0.65297,0.00226114
O5-P118,560 mm,494.2,102.454,0.00155,0.0419765,0.65267,0.652934,0.00226149
O5-P119,560 mm,494.2,101.006,0.00155,0.0419619,0.652614,0.652872,0.00226208
O5-P120,560 mm,494.2,103.241,0.00155,0.0419492,0.652565,0.652819,0.0022626
O5-P121,560 mm,494.2,54.2064,0.00155,0.0414924,0.650797,0.650894,0.00228132
O5-P122,560 mm,494.2,68.8783,0.00155,0.0413537,0.650233,0.650305,0.00228708
O5-P123,560 mm,494.2,55.4999,0.00155,0.0412369,0.649737,0.649809,0.00229196
O5-P124,560 mm,494.2,58.6668,0.00155,0.0412167,0.649651,0.649723,0.00229281
O5-P125,560 mm,494.2,69.3151,0.00155,0.0412162,0.649649,0.649721,0.00229283
O5-P126,560 mm,494.2,71.3993,0.00155,0.0412127,0.649634,0.649706,0.00229298
O5-P127,560 mm,494.2,77.3343,0.00155,0.0411698,0.649451,0.649523,0.00229478
O5-P128,560 mm,494.2,80.3935,0.001551,0.0407893,0.64798,0.648049,0.00231092
O5-P129,560 mm,494.2,100,0.00155,0.0407464,0.647641,0.64771,0.00231276
O5-P130,560 mm,494.2,100,0.00155,0.0407331,0.647584,0.647653,0.00231333
O5-P131,500 mm,441.2,53.7371,0.00155,0.0344527,0.623359,0.623442,0.00256245
O5-P132,500 mm,441.2,51.9806,0.00155,0.0344495,0.623343,0.623427,0.00256263
O5-P133,500 mm,441.2,73.239,0.001551,0.0343643,0.623065,0.623164,0.0025674
O5-P134,500 mm,441.2,74.7795,0.001551,0.0343637,0.623062,0.623161,0.00256743
O5-P135,500 mm,441.2,78.2721,0.001551,0.0343631,0.623059,0.623158,0.00256747
O5-P136,500 mm,441.2,74.8559,0.001551,0.0343624,0.623056,0.623154,0.0025675
O5-P137,500 mm,441.2,68.2237,0.001551,0.0342305,0.622394,0.622515,0.00257493
O5-P138,500 mm,441.2,69.5213,0.001551,0.0342244,0.622363,0.622485,0.00257528
O5-P190,500 mm,441.2,79.8984,0.001551,0.034108,0.621775,0.621918,0.00258189
O5-P191,500 mm,441.2,99.9711,0.001551,0.034099,0.621729,0.621874,0.0025824
O6-P1,500 mm,441.2,43.4258,0.00155,0.0340954,0.621564,0.621708,0.0025826
O6-P2,500 mm,441.2,50.7162,0.00155,0.0340919,0.621547,0.621691,0.0025828
O6-P3,500 mm,441.2,51.5765,0.00155,0.0340915,0.621545,0.621689,0.00258283
O6-P4,500 mm,441.2,55.3957,0.00155,0.0340742,0.621457,0.621605,0.00258381
O6-P5,500 mm,441.2,60.0722,0.00155,0.0340706,0.621439,0.621588,0.00258402
O6-P6,500 mm,441.2,87.567,0.00155,0.033283,0.617363,0.617707,0.00262998
O6-P7,500 mm,441.2,62.5838,0.00155,0.0332469,0.617172,0.617527,0.00263214
O6-P8,500 mm,441.2,61.8668,0.00155,0.0332463,0.617169,0.617524,0.00263217
O6-P9,500 mm,441.2,69.593,0.00155,0.0332458,0.617166,0.617522,0.0026322
O6-P10,500 mm,441.2,96.2984,0.00155,0.0331869,0.616854,0.617228,0.00263573
O6-P11,500 mm,441.2,100,0.00155,0.0331861,0.61685,0.617224,0.00263578
O6-P12,500 mm,441.2,99.9982,0.00155,0.0331794,0.616814,0.61719,0.00263618
O6-P13,500 mm,441.2,100,0.00155,0.0331372,0.61659,0.61698,0.00263871
O6-P14,500 mm,441.2,81.0075,0.00155,0.0330766,0.616267,0.616677,0.00264237
O6-P15,500 mm,441.2,82.779,0.00155,0.0330759,0.616264,0.616673,0.00264241
O6-P16,500 mm,441.2,73.6212,0.00155,0.0330109,0.615916,0.616348,0.00264635
O6-P17,500 mm,441.2,77.5894,0.00155,0.0329888,0.615798,0.616237,0.00264769
O6-P18,500 mm,441.2,74.3165,0.00155,0.0329882,0.615795,0.616234,0.00264773
O6-P19,450 mm,397,141.05,0.00205,0.0328152,0.686005,0.68631,0.00260599
O6-P20,450 mm,397,111.506,0.00205,0.0325944,0.684834,0.685087,0.00261884
O6-P21,450 mm,397,100,0.00205,0.0324922,0.684287,0.684518,0.00262485
O6-P22,450 mm,397,99.9985,0.00205,0.0324711,0.684174,0.6844,0.0026261
O6-P23,450 mm,397,100,0.00205,0.0322192,0.682812,0.682991,0.00264109
O6-P24,450 mm,397,99.9998,0.00205,0.0321774,0.682584,0.682757,0.00264359
O6-P25,450 mm,397,100,0.00205,0.0321766,0.682579,0.682752,0.00264364
O6-P26,450 mm,397,100,0.00205,0.0320937,0.682126,0.682286,0.00264864
O6-P27,450 mm,397,100,0.00205,0.0320724,0.682009,0.682165,0.00264993
O6-P28,450 mm,397,100,0.00205,0.032051,0.681892,0.682045,0.00265122
O6-P29,450 mm,397,100,0.00205,0.0320296,0.681774,0.681924,0.00265252
O6-P30,450 mm,397,45.0429,0.00205,0.0320288,0.681769,0.681919,0.00265257
O6-P31,450 mm,397,71.1588,0.00205,0.0320284,0.681767,0.681917,0.00265259
O6-P32,450 mm,397,71.1009,0.00205,0.0320247,0.681747,0.681897,0.00265281
O6-P33,450 mm,397,70.9431,0.00205,0.0320195,0.681718,0.681867,0.00265313
O6-P34,450 mm,397,80.7858,0.00205,0.0308964,0.675343,0.675428,0.00272372
O6-P35,450 mm,397,80.1783,0.00205,0.0308957,0.675339,0.675424,0.00272376
O6-P36,450 mm,397,77.7455,0.00205,0.0306921,0.67414,0.674234,0.0027371
O6-P37,450 mm,397,79.7399,0.00205,0.0306685,0.674,0.674096,0.00273866
O6-P38,450 mm,397,77.284,0.00205,0.0306303,0.673773,0.673872,0.00274118
O6-P39,450 mm,397,95.9152,0.00205,0.0305559,0.67333,0.673434,0.00274612
O6-P40,355 mm,313.2,82.3819,0.0027,0.0299885,0.747308,0.747716,0.00272167
O6-P41,355 mm,313.2,70.3542,0.0027,0.029891,0.747038,0.747125,0.00272733
O6-P42,355 mm,313.2,85.574,0.0027,0.0298686,0.746907,0.746989,0.00272863
O6-P43,355 mm,313.2,38.3143,0.0027,0.0297129,0.745992,0.74604,0.00273777
O6-P44,355 mm,313.2,85.8,0.0027,0.0294925,0.744683,0.744687,0.00275089
O6-P45,355 mm,313.2,83.607,0.0027,0.0293905,0.744073,0.744057,0.00275703
O6-P46,355 mm,313.2,85.2826,0.0027,0.0293425,0.743784,0.74376,0.00275995
O6-P47,355 mm,313.2,87.2537,0.0027,0.0293418,0.74378,0.743755,0.00275999
O6-P48,355 mm,313.2,54.1348,0.0027,0.0287907,0.740418,0.740306,0.00279412
O6-P49,355 mm,313.2,54.7364,0.0027,0.0285344,0.738821,0.738677,0.00281049
O6-P50,355 mm,313.2,39.452,0.0027,0.0277972,0.734105,0.733906,0.00285937
O6-P51,355 mm,313.2,71.2976,0.0027,0.0277743,0.733955,0.733756,0.00286093
O6-P52,355 mm,313.2,70.2565,0.0027,0.0277306,0.73367,0.733469,0.00286392
O6-P53,355 mm,313.2,91.052,0.0027,0.0275748,0.732645,0.732442,0.00287466
O6-P54,355 mm,313.2,100,0.0027,0.0275073,0.732198,0.731994,0.00287936
O3-P2464,250 mm,220.6,93.8919,0.00375,0.00392092,0.49464,0.494628,0.0120998
O3-P2463,250 mm,220.6,110.223,0.00375,0.00400561,0.497721,0.49772,0.0118822
O3-P22,630 mm,555.8,54.6666,0.00125,0.0266885,0.527164,0.527152,0.0033331
O3-P21,630 mm,555.8,75.7965,0.00125,0.0267119,0.527295,0.527284,0.00333073
O9-P709,500 mm,441.2,97.2579,0.00155,0.0240046,0.564829,0.564949,0.00338742
O9-P710,500 mm,441.2,54.5696,0.00155,0.0239814,0.564694,0.564798,0.00339001
O4-P77,800 mm,705.8,65.5604,0.00085,0.0757802,0.599236,0.599294,0.00156713
O4-P76,800 mm,705.8,59.6353,0.00085,0.0759894,0.59968,0.599738,0.00156386
O3-P125,315 mm,278,100,0.0027,0.0246202,0.711318,0.711384,0.00309726
O3-P128,280 mm,247,62.0798,0.00375,0.0206033,0.771238,0.771273,0.00348777
O1-P147,355 mm,313.2,91.2668,0.0027,0.0248835,0.71385,0.713707,0.00308252
O1-P439,900 mm,794.2,326.615,0.00075,0.0897062,0.593954,0.594026,0.0014181
O1-P438,900 mm,794.2,87.0254,0.00075,0.0897374,0.593998,0.594082,0.00141773
O1-P437,900 mm,794.2,59.2518,0.00075,0.0897975,0.594117,0.59419,0.00141701
O1-P2428,800 mm,705.8,92.8424,0.000851,0.0774113,0.602931,0.602995,0.00154208
O15-P2,280 mm,247,73.2527,0.00375,0.00484215,0.519884,0.519957,0.0105119
O9-P2807,250 mm,220.6,41.3805,0.00375,0.00642856,0.57057,0.569946,0.00802878
O9-P1115,355 mm,313.2,100.894,0.0027,0.0184042,0.658936,0.659325,0.00383564
O9-P2803,250 mm,220.6,61.4523,0.00375,0.00654053,0.57193,0.572714,0.00791786
O9-P2799,250 mm,220.6,188.297,0.00375,0.0066582,0.574954,0.575582,0.00780518
O9-P2804,250 mm,220.6,117.218,0.00375,0.00652632,0.571559,0.572365,0.00793173
O3-P2870,250 mm,220.6,46.9375,0.00375,0.00653989,0.571914,0.572699,0.00791848
O3-P2869,250 mm,220.6,52.917,0.00375,0.00669299,0.575831,0.576422,0.0077726
O3-P2863,250 mm,220.6,48.783,0.00375,0.00734478,0.590907,0.591527,0.00721773
O3-P120,355 mm,313.2,63.9191,0.0027,0.0342842,0.771689,0.771787,0.00250841
O3-P119,355 mm,313.2,74.1237,0.0027,0.0342848,0.771693,0.77179,0.00250838
O3-P1445,250 mm,220.6,109.965,0.00375,0.00771384,0.599939,0.599591,0.00694403
O3-P1444,250 mm,220.6,153.639,0.00375,0.00771512,0.599964,0.599618,0.00694312
O3-P1443,250 mm,220.6,116.593,0.00375,0.00771609,0.599982,0.599639,0.00694243
O3-P1442,250 mm,220.6,111.113,0.00375,0.00771701,0.6,0.599659,0.00694178
O3-P1441,250 mm,220.6,88.1345,0.00375,0.00771775,0.600015,0.599674,0.00694126
O9-P2344,250 mm,220.6,79.0041,0.00375,0.0126573,0.683953,0.683756,0.00479884
O9-P61,280 mm,247,189.757,0.00375,0.00953204,0.630528,0.630829,0.00604081
O9-P77,280 mm,247,105.077,0.00375,0.00951682,0.630251,0.630549,0.00604838
O9-P76,280 mm,247,105.077,0.00375,0.0095177,0.630267,0.630566,0.00604794
O9-P75,280 mm,247,105.077,0.00375,0.00951858,0.630283,0.630582,0.00604751
O9-P74,280 mm,247,105.077,0.00375,0.00951945,0.630299,0.630598,0.00604707
O9-P73,280 mm,247,105.077,0.00375,0.00952033,0.630315,0.630614,0.00604664
O9-P72,280 mm,247,105.077,0.00375,0.0095212,0.630331,0.63063,0.0060462
O9-P71,280 mm,247,105.077,0.00375,0.00952208,0.630347,0.630646,0.00604576
O9-P70,280 mm,247,105.077,0.00375,0.00952295,0.630363,0.630662,0.00604533
O9-P69,280 mm,247,105.077,0.00375,0.00952383,0.630379,0.630678,0.00604489
O9-P68,280 mm,247,113.687,0.00375,0.00952478,0.630396,0.630695,0.00604442
O9-P67,280 mm,247,113.687,0.00375,0.00952572,0.630413,0.630713,0.00604395
O9-P66,280 mm,247,113.687,0.00375,0.00952667,0.63043,0.63073,0.00604348
O9-P65,280 mm,247,113.687,0.00375,0.00952762,0.630448,0.630748,0.00604301
O9-P64,280 mm,247,113.687,0.00375,0.00952857,0.630465,0.630765,0.00604254
O9-P63,280 mm,247,113.687,0.00375,0.00952951,0.630482,0.630782,0.00604207
O9-P62,280 mm,247,113.687,0.00375,0.00953046,0.630499,0.6308,0.0060416
O9-P60,450 mm,397,96.0341,0.00205,0.0248179,0.636548,0.636606,0.00321301
O9-P59,450 mm,397,96.0341,0.00205,0.0248218,0.636576,0.636634,0.00321262
O9-P58,450 mm,397,96.0341,0.00205,0.0248226,0.636581,0.63664,0.00321254
O9-P57,450 mm,397,96.0341,0.00205,0.0248234,0.636587,0.636646,0.00321246
O9-P56,450 mm,397,96.0341,0.00205,0.0248242,0.636593,0.636651,0.00321238
O9-P55,450 mm,397,96.0341,0.00205,0.024825,0.636598,0.636657,0.0032123
O9-P54,450 mm,397,96.0341,0.00205,0.0248258,0.636604,0.636662,0.00321222
O9-P53,450 mm,397,96.0341,0.00205,0.0248266,0.636609,0.636668,0.00321214
O9-P52,450 mm,397,96.0341,0.00205,0.0248274,0.636615,0.636674,0.00321206
O9-P51,450 mm,397,96.0341,0.00205,0.0248282,0.636621,0.636679,0.00321198
O9-P50,450 mm,397,96.0341,0.00205,0.024829,0.636626,0.636685,0.0032119
O9-P49,450 mm,397,96.0341,0.00205,0.0248298,0.636632,0.63669,0.00321182
O9-P48,450 mm,397,96.0341,0.00205,0.0248311,0.636641,0.636699,0.00321169
O4-P1035,250 mm,220.6,30.4916,0.00375,0.0103026,0.648657,0.648325,0.00556543
O4-P1034,250 mm,220.6,63.0617,0.00375,0.0103942,0.650215,0.649841,0.00552906
O4-P97,710 mm,626.4,50.9001,0.001,0.0621174,0.607894,0.607969,0.00177229
O4-P96,710 mm,626.4,55.9265,0.001,0.0621202,0.607901,0.607976,0.00177223
O9-P707,500 mm,441.2,32.4899,0.00155,0.0241353,0.565587,0.565802,0.00337289
O9-P708,500 mm,441.2,53.1839,0.00155,0.0240915,0.565334,0.565517,0.00337775
O9-P717,500 mm,441.2,103.246,0.00155,0.0237246,0.563056,0.563112,0.00341904
O9-P721,500 mm,441.2,90.8629,0.00155,0.0233143,0.560337,0.560386,0.00346668
O9-P720,500 mm,441.2,90.8629,0.00155,0.0233151,0.560342,0.560391,0.00346659
O9-P719,500 mm,441.2,90.8629,0.00155,0.0233159,0.560347,0.560396,0.00346651
O9-P718,500 mm,441.2,90.8629,0.00155,0.0233166,0.560352,0.560401,0.00346642
O10-P58,315 mm,278,68.0385,0.0027,0.0163901,0.643228,0.642849,0.0040954
O10-P59,315 mm,278,93.8355,0.0027,0.0163895,0.643222,0.642843,0.0040955
O1-P80,900 mm,794.2,54.3339,0.00075,0.0961817,0.60524,0.605295,0.00134506
O1-P2219,450 mm,397,151.148,0.00205,0.0188971,0.59019,0.59027,0.0039779
O2-P1,1400 mm,1235.2,41.2951,0.00075,0.351957,0.830554,0.830662,0.000570357
O1-P170,315 mm,278,84.5296,0.0027,0.0195826,0.673085,0.672919,0.00360518
O1-P169,315 mm,278,129.168,0.0027,0.0195908,0.673157,0.67299,0.00360413
O1-P361,250 mm,220.6,78.2036,0.00375,0.00911985,0.626807,0.627577,0.00609985
O1-P356,900 mm,794.2,83.4063,0.00075,0.0981858,0.608593,0.608654,0.00132431
O1-P355,900 mm,794.2,77.5495,0.00075,0.098198,0.608613,0.608674,0.00132419
O16-P16,280 mm,247,161.279,0.00375,0.0161402,0.726225,0.726242,0.00408635
O16-P15,280 mm,247,119.745,0.00375,0.0161533,0.726381,0.726392,0.00408407
O16-P14,280 mm,247,208.366,0.00375,0.0161727,0.726612,0.726614,0.0040807
O16-P13,280 mm,247,144.371,0.00375,0.0161992,0.726926,0.726918,0.0040761
O1-P1475,1400 mm,1235.2,68.6263,0.00075,0.360568,0.835816,0.835925,0.000561015
O1-P1474,1400 mm,1235.2,60.0871,0.00075,0.360568,0.835816,0.835925,0.000561015
O1-P1044,250 mm,220.6,64.9097,0.00375,0.0114853,0.667187,0.666995,0.0051406
O1-P1043,250 mm,220.6,67.7006,0.00375,0.0115119,0.667567,0.667393,0.00513207
O1-P53,1000 mm,882.4,103.222,0.00075,0.126352,0.646589,0.646654,0.00112248
O1-P54,1000 mm,882.4,79.9056,0.00075,0.126351,0.646588,0.646653,0.00112249
O1-P55,1000 mm,882.4,108.345,0.00075,0.126319,0.646543,0.646608,0.0011227
O1-P23,1800 mm,1588.2,100.374,0.00075,0.507624,0.900145,0.900078,0.000457995
O1-P1,1800 mm,1588.2,43.2311,0.00075,0.621076,0.949583,0.949694,0.000398689
O1-P2466,800 mm,705.8,35.0743,0.00085,0.0712796,0.589399,0.589471,0.0016419
O1-P2465,800 mm,705.8,20.8208,0.00085,0.0712798,0.589399,0.589471,0.0016419
O1-P2464,800 mm,705.8,37.8784,0.00085,0.0712801,0.5894,0.589472,0.00164189
O1-P2455,800 mm,705.8,111.829,0.00085,0.0721912,0.591429,0.591501,0.00162604
O1-P2221,450 mm,397,110.324,0.00205,0.0186763,0.588246,0.588326,0.00401536
O1-P2227,450 mm,397,106.736,0.00205,0.0186597,0.588099,0.588179,0.00401822
O1-P2226,450 mm,397,106.736,0.00205,0.0186606,0.588107,0.588187,0.00401807
O1-P2225,450 mm,397,106.736,0.00205,0.0186615,0.588115,0.588195,0.00401792
O1-P2224,450 mm,397,106.736,0.00205,0.0186624,0.588123,0.588203,0.00401776
O1-P2223,450 mm,397,106.736,0.00205,0.0186633,0.58813,0.588211,0.00401761
O1-P2222,450 mm,397,106.736,0.00205,0.0186641,0.588138,0.588218,0.00401746
O1-P79,1000 mm,882.4,107.814,0.00075,0.112241,0.626241,0.626326,0.00122706
O1-P78,1000 mm,882.4,107.814,0.00075,0.112242,0.626242,0.626327,0.00122705
O1-P77,1000 mm,882.4,107.814,0.00075,0.112243,0.626243,0.626328,0.00122704
O1-P76,1000 mm,882.4,107.814,0.00075,0.112244,0.626245,0.62633,0.00122703
O1-P75,1000 mm,882.4,100.425,0.00075,0.112245,0.626246,0.626331,0.00122703
O1-P74,1000 mm,882.4,100.425,0.00075,0.112245,0.626247,0.626332,0.00122702
O1-P73,1000 mm,882.4,100.425,0.00075,0.112246,0.626249,0.626333,0.00122701
O3-P310,280 mm,247,99.9916,0.00375,0.0135592,0.694243,0.694087,0.0046242
