label,size_label,diameter_mm,length_m,S_LAID,Q31,V31_MODEL,V31_CALC,S_REQ
O1-P359,250 mm,220.6,89.151,0.00375,0.00892459,0.623215,0.623924,0.0062015
O2-P1184,315 mm,278,77.8037,0.0027,0.0208969,0.684031,0.68391,0.00344755
O3-P267,315 mm,278,53.5398,0.002701,0.0197316,0.674476,0.674297,0.00358621
O3-P839,250 mm,220.6,52.4063,0.00375,0.0125207,0.682066,0.681884,0.00483529
O4-P1341,630 mm,555.8,38.6789,0.00125,0.0505847,0.629417,0.629494,0.00201525
O24-P180,250 mm,220.6,104.927,0.00375,0.0108461,0.657582,0.657141,0.00535868
O2-P611,250 mm,220.6,45.6708,0.00375,0.0165934,0.72974,0.729898,0.00402181
O24-P176,250 mm,220.6,91.6852,0.00375,0.0112641,0.663964,0.663646,0.00521324
O21-P79,355 mm,313.2,61.4281,0.0027,0.0214594,0.686907,0.686829,0.00342418
O3-P331,250 mm,220.6,50.4619,0.00375,0.00924057,0.63038,0.629802,0.00603912
O4-P62,800 mm,705.8,35.3275,0.00085,0.0838481,0.615475,0.615733,0.00145231
O4-P102,710 mm,626.4,46.9149,0.001,0.0613598,0.605895,0.605966,0.00178883
O1-P17,1800 mm,1588.2,52.0105,0.00075,0.505071,0.898739,0.898859,0.000459628
O6-P76,355 mm,313.2,53.5553,0.0027,0.0215097,0.687354,0.687252,0.00341836
O1-P167,280 mm,247,58.9518,0.00375,0.0194742,0.760931,0.760961,0.00361047
O1-P157,355 mm,313.2,54.2429,0.0027,0.0243336,0.709946,0.709635,0.00313084
O2-P20,630 mm,555.8,58.262,0.00125,0.0657639,0.67474,0.674806,0.00166092
O4-P1031,250 mm,220.6,60.947,0.00375,0.0106151,0.653881,0.653446,0.00544394
O1-P30,1000 mm,882.4,54.4405,0.00075,0.123787,0.643046,0.643105,0.0011398
O1-P1922,280 mm,247,63.8236,0.00375,0.0128884,0.685126,0.684804,0.00479957
O9-P35,500 mm,441.2,63.6141,0.00155,0.0280983,0.589936,0.590008,0.00299414
O4-P91,710 mm,626.4,26.1279,0.001,0.0639384,0.612371,0.612699,0.00173407
O2-P1186,315 mm,278,53.99,0.0027,0.0208673,0.683795,0.68367,0.00345088
O3-P333,250 mm,220.6,10.2284,0.00375,0.00885731,0.621947,0.622649,0.00623755
O3-P96,630 mm,555.8,51.7609,0.00125,0.0633082,0.667945,0.668147,0.00170704
O1-P180,280 mm,247,51.6999,0.00375,0.0182934,0.749494,0.749433,0.00375748
O4-P57,800 mm,705.8,43.7199,0.00085,0.085419,0.6187,0.618775,0.00143237
O6-P60,355 mm,313.2,50.1689,0.0027,0.0270969,0.729444,0.729252,0.00290843
O3-P23,560 mm,494.2,64.1076,0.00155,0.0211785,0.539657,0.539739,0.00387586
O1-P1007,1600 mm,1411.8,57.4411,0.00075,0.384436,0.842723,0.84283,0.000546854
O4-P52,800 mm,705.8,11.1399,0.00085,0.0856649,0.619171,0.619247,0.00142932
O1-P2241,250 mm,220.6,11.3819,0.00375,0.0080525,0.606882,0.606709,0.00671437
O1-P2442,800 mm,705.8,67.8667,0.00085,0.0717874,0.590532,0.590604,0.00163302
O9-P688,500 mm,441.2,54.2661,0.00155,0.0266282,0.581307,0.581377,0.00312206
O4-P41,900 mm,794.2,75.7053,0.00075,0.0963973,0.605604,0.605659,0.00134279
O1-P1026,1600 mm,1411.8,22.1428,0.00075,0.378506,0.839127,0.839317,0.000552962
O9-P28,500 mm,441.2,53.1187,0.00155,0.0283192,0.5912,0.591273,0.00297602
O10-P70,315 mm,278,58.0154,0.0027,0.0167685,0.647118,0.646691,0.00402753
O1-P1009,1600 mm,1411.8,68.848,0.00075,0.384362,0.842679,0.842787,0.000546928
O3-P28,450 mm,397,57.803,0.00205,0.0158238,0.561874,0.561406,0.00458876
O9-P13,500 mm,441.2,56.9593,0.00155,0.0286259,0.592968,0.593015,0.00295131
O4-P1337,710 mm,626.4,26.5386,0.001,0.0534064,0.583511,0.583585,0.00198934
O1-P1041,250 mm,220.6,65.1816,0.00375,0.0120178,0.674835,0.67481,0.00497686
O3-P127,315 mm,278,51.4466,0.0027,0.0208455,0.683622,0.683494,0.00345333
O3-P1419,355 mm,313.2,71.3014,0.0027,0.0114247,0.57783,0.577909,0.00556797
O4-P110,250 mm,220.6,59.8962,0.00375,0.00695098,0.582095,0.582541,0.0075409
O4-P1030,250 mm,220.6,68.3661,0.00375,0.0113491,0.665215,0.66494,0.00518499
O4-P11,900 mm,794.2,62.8093,0.00075,0.102776,0.61605,0.616134,0.0012797
O2-P65,250 mm,220.6,14.337,0.00375,0.0153638,0.716949,0.716978,0.00421721
O4-P86,800 mm,705.8,14.6621,0.00085,0.0664346,0.578234,0.578301,0.00173312
O6-P64,355 mm,313.2,75.284,0.0027,0.0265651,0.725779,0.725635,0.00294751
O9-P1085,355 mm,313.2,66.7433,0.0027,0.0190883,0.66551,0.665816,0.00373227
O1-P1051,250 mm,220.6,14.9638,0.00375,0.0101789,0.646518,0.646259,0.00561557
O1-P177,280 mm,247,66.0898,0.00375,0.0185279,0.751777,0.751785,0.00372663
O3-P133,315 mm,278,51.4365,0.0027,0.0201962,0.678331,0.678142,0.00352894
O2-P56,280 mm,247,58.4944,0.00375,0.0229727,0.790616,0.790831,0.00327764
O1-P104,250 mm,220.6,61.415,0.00375,0.0116406,0.669388,0.669309,0.0050913
O1-P2458,800 mm,705.8,15.4466,0.00085,0.0669532,0.57946,0.579528,0.00172276
O3-P91,630 mm,555.8,50.485,0.00125,0.0639367,0.669563,0.669873,0.00169491
O4-P85,800 mm,705.8,15.5358,0.00085,0.0667899,0.579075,0.579143,0.00172601
O9-P2341,250 mm,220.6,60.5453,0.00375,0.0112191,0.663296,0.662957,0.00522837
O3-P2858,1000 mm,882.4,69.852,0.00075,0.116364,0.632389,0.632475,0.00119401
O2-P18,630 mm,555.8,60.0377,0.00125,0.066046,0.675539,0.675557,0.00165584
O2-P689,1400 mm,1235.2,56.2728,0.000751,0.231963,0.743263,0.743299,0.000769627
O1-P32,1000 mm,882.4,58.6141,0.00075,0.123759,0.643006,0.643065,0.00114
O1-P1507,1400 mm,1235.2,55.893,0.000751,0.355128,0.832916,0.833025,0.000566865
O9-P1111,355 mm,313.2,61.1417,0.0027,0.0188796,0.663548,0.663858,0.00376302
O2-P205,355 mm,313.2,60.4354,0.0027,0.0264033,0.724641,0.72452,0.00295973
O7-P155,250 mm,220.6,72.4215,0.00375,0.0120663,0.675552,0.675504,0.00496269
O3-P3142,1000 mm,882.4,54.758,0.000751,0.109587,0.622698,0.622573,0.00124957
O4-P1333,710 mm,626.4,18.1592,0.001,0.0545492,0.586889,0.586965,0.00195711
O2-P211,315 mm,278,18.4788,0.0027,0.0221115,0.693381,0.693439,0.00331926
O1-P364,250 mm,220.6,71.5806,0.00375,0.00878698,0.620602,0.621307,0.00627581
O7-P2,355 mm,313.2,73.4822,0.0027,0.0198606,0.672462,0.672903,0.00362396
O9-P2336,250 mm,220.6,69.784,0.00375,0.0121475,0.676744,0.676662,0.0049392
O2-P25,630 mm,555.8,77.5202,0.00125,0.0657608,0.674731,0.674798,0.00166098
O3-P262,355 mm,313.2,56.8894,0.002701,0.0237941,0.705076,0.705651,0.00318047
O2-P1176,355 mm,313.2,62.029,0.0027,0.0227766,0.697045,0.697612,0.00328052
O1-P2467,800 mm,705.8,61.773,0.000851,0.0661697,0.577854,0.577921,0.00173847
O3-P3145,1000 mm,882.4,19.8436,0.000751,0.108909,0.621528,0.621523,0.00125549
O21-P852,250 mm,220.6,59.7066,0.00375,0.00843059,0.614967,0.614361,0.00647928
O2-P6,1400 mm,1235.2,61.3286,0.00075,0.32101,0.810694,0.810784,0.000607984
O2-P686,1400 mm,1235.2,20.128,0.00075,0.232015,0.742945,0.742982,0.000769498
O4-P47,900 mm,794.2,20.4205,0.00075,0.0867125,0.588515,0.588586,0.00145536
O3-P3148,1000 mm,882.4,52.4641,0.000751,0.107298,0.618752,0.619006,0.00126983
O2-P66,250 mm,220.6,21.2882,0.00375,0.0153618,0.716928,0.716957,0.00421755
O2-P58,280 mm,247,21.7518,0.00375,0.020269,0.768269,0.768289,0.00352243
O10-P147,315 mm,278,61.099,0.002701,0.0158872,0.637909,0.637702,0.00419058
O4-P48,900 mm,794.2,61.7546,0.00075,0.0860898,0.587364,0.587435,0.00146342
O9-P25,500 mm,441.2,22.3767,0.00155,0.0283209,0.59121,0.591282,0.00297589
O2-P694,1400 mm,1235.2,58.3811,0.00075,0.231859,0.742809,0.742846,0.000769884
O3-P2001,250 mm,220.6,22.4155,0.00375,0.0042733,0.506773,0.507172,0.0112495
O3-P2836,1000 mm,882.4,22.4212,0.00075,0.123508,0.642627,0.642714,0.00114173
O9-P1093,355 mm,313.2,62.3993,0.0027,0.0189005,0.663746,0.664054,0.00375992
O4-P7,900 mm,794.2,70.1415,0.00075,0.102878,0.616198,0.616297,0.00127875
O3-P269,315 mm,278,63.2362,0.002701,0.0196132,0.673446,0.673277,0.00360126
O3-P41,250 mm,220.6,58.5259,0.00375,0.00550172,0.545248,0.545393,0.00911425
O21-P76,355 mm,313.2,23.1749,0.0027,0.0222855,0.694027,0.69366,0.00333209
O2-P190,355 mm,313.2,57.1633,0.0027,0.0306937,0.751886,0.75193,0.00268193
O1-P4,1800 mm,1588.2,23.3453,0.00075,0.505166,0.898778,0.898905,0.000459567
O3-P143,250 mm,220.6,62.6493,0.00375,0.0128362,0.686378,0.686177,0.00475231
O1-P1500,1400 mm,1235.2,23.7488,0.000751,0.358836,0.83518,0.835289,0.000562859
O2-P1192,250 mm,220.6,23.8135,0.00375,0.0127246,0.684871,0.68467,0.00478119
O1-P2453,800 mm,705.8,24.1132,0.00085,0.0672642,0.580192,0.580261,0.00171662
O3-P167,250 mm,220.6,24.1585,0.00375,0.00900157,0.624647,0.625373,0.00616091
O3-P156,250 mm,220.6,24.4729,0.00375,0.00946282,0.63421,0.633831,0.0059313
O3-P265,355 mm,313.2,25.3449,0.002701,0.0231698,0.700275,0.700817,0.0032408
O3-P168,250 mm,220.6,25.5513,0.00375,0.00886286,0.622052,0.622755,0.00623455
O1-P57,1000 mm,882.4,61.6563,0.00075,0.121795,0.640219,0.640306,0.00115373
O2-P213,280 mm,247,25.7711,0.00375,0.0198966,0.764881,0.764898,0.00356266
O1-P63,1000 mm,882.4,43.4778,0.00075,0.108427,0.620457,0.620468,0.00125974
O9-P2809,250 mm,220.6,52.7046,0.00375,0.00619336,0.564068,0.564001,0.00827443
O3-P169,250 mm,220.6,26.125,0.00375,0.0086204,0.617345,0.618091,0.00636886
O1-P1499,1400 mm,1235.2,26.319,0.00075,0.358899,0.834804,0.834913,0.000562791
O3-P121,450 mm,397,26.3971,0.00205,0.0349241,0.697677,0.697635,0.0024913
O7-P9,315 mm,278,56.4908,0.0027,0.0176953,0.656066,0.655769,0.0038735
O1-P2452,800 mm,705.8,27.7857,0.00085,0.0673377,0.580365,0.580433,0.00171517
O9-P702,500 mm,441.2,26.9353,0.00155,0.0242256,0.566105,0.566388,0.00336295
O6-P78,355 mm,313.2,71.6028,0.0027,0.0211531,0.684324,0.684235,0.00346013
O2-P186,355 mm,313.2,27.7211,0.0027,0.0338344,0.769362,0.769439,0.00252775
O9-P2334,250 mm,220.6,59.7828,0.00375,0.014282,0.704508,0.704537,0.00442116
O3-P142,250 mm,220.6,27.9582,0.00375,0.0130124,0.688716,0.688528,0.00470779
O2-P50,355 mm,313.2,27.9723,0.0027,0.0287784,0.740342,0.740228,0.0027949
O9-P2800,250 mm,220.6,101.601,0.00375,0.00635368,0.568544,0.568073,0.00810507
O3-P3167,900 mm,794.2,28.0746,0.00075,0.106174,0.621541,0.62149,0.00124905
O4-P1339,710 mm,626.4,28.2711,0.001,0.0529784,0.58223,0.582304,0.00200175
O1-P1921,280 mm,247,28.3582,0.00375,0.0129743,0.686256,0.686016,0.00477611
O4-P1344,630 mm,555.8,89.0633,0.00125,0.050467,0.629022,0.629099,0.0020188
O2-P14,1400 mm,1235.2,67.5851,0.00075,0.315489,0.806983,0.807067,0.000615452
O21-P16,630 mm,555.8,56.882,0.00125,0.0496888,0.626395,0.626468,0.00204267
O21-P91,250 mm,220.6,99.9981,0.00375,0.0117819,0.671351,0.671389,0.00504756
O3-P2841,1000 mm,882.4,28.9941,0.00075,0.122921,0.641805,0.641892,0.00114581
O3-P7,560 mm,494.2,47.5023,0.00155,0.0267136,0.576364,0.576434,0.00321302
O2-P2,1400 mm,1235.2,29.7906,0.00075,0.347231,0.827618,0.827727,0.000575678
O1-P1048,250 mm,220.6,46.3452,0.00375,0.0103539,0.649532,0.649175,0.005545
O2-P1178,355 mm,313.2,30.1125,0.0027,0.0227756,0.697037,0.697604,0.00328062
O1-P69,1000 mm,882.4,30.189,0.00075,0.108376,0.62017,0.62039,0.00126019
O1-P1908,280 mm,247,30.3306,0.00375,0.0132901,0.689964,0.690414,0.00469244
O4-P579,250 mm,220.6,64.448,0.00375,0.0108482,0.657615,0.657174,0.00535792
O24-P21,355 mm,313.2,69.8893,0.0027,0.028737,0.740085,0.739966,0.00279753
O7-P154,250 mm,220.6,76.0882,0.00375,0.0121288,0.67647,0.676396,0.00494459
O2-P37,630 mm,555.8,30.6483,0.00125,0.0579283,0.652626,0.652713,0.00182137
O1-P39,1000 mm,882.4,33.2993,0.00075,0.122486,0.641194,0.641281,0.00114885
O3-P1476,250 mm,220.6,65.9701,0.00375,0.00632991,0.567892,0.567475,0.00812966
O21-P99,250 mm,220.6,29.4874,0.00375,0.0117726,0.671224,0.671254,0.00505039
O3-P144,250 mm,220.6,49.9318,0.00375,0.0126243,0.6835,0.683305,0.00480757
O3-P10,560 mm,494.2,65.0614,0.00155,0.0263482,0.574137,0.574205,0.00324859
O4-P1399,630 mm,555.8,65.1709,0.00125,0.0490447,0.624195,0.624264,0.00206297
O2-P63,280 mm,247,31.4418,0.00375,0.0186149,0.752614,0.75265,0.00371539
O2-P1194,250 mm,220.6,31.4716,0.00375,0.00989533,0.64145,0.641435,0.00573518
O9-P22,500 mm,441.2,63.8409,0.00155,0.0284074,0.591703,0.591776,0.00296886
O16-P12,280 mm,247,32.2468,0.00375,0.0163414,0.728598,0.728537,0.00405173
O3-P158,250 mm,220.6,32.3717,0.00375,0.00921928,0.630005,0.629412,0.00604971
O11-P1,280 mm,247,46.9772,0.00375,0.0145719,0.707815,0.707337,0.0043901
O4-P107,250 mm,220.6,32.8936,0.00375,0.00718962,0.587537,0.588035,0.00734096
O3-P273,315 mm,278,33.4855,0.0027,0.0192493,0.670129,0.670012,0.00364867
O3-P2006,250 mm,220.6,33.5606,0.00375,0.00244206,0.42991,0.429987,0.0182347
O2-P603,1400 mm,1235.2,65.6046,0.00075,0.251837,0.759649,0.759734,0.000724132
O1-P997,1600 mm,1411.8,67.832,0.00075,0.385483,0.843338,0.843446,0.000545794
O1-P199,250 mm,220.6,34.0822,0.00375,0.0107302,0.655742,0.655297,0.00540099
O3-P1408,355 mm,313.2,34.1605,0.0027,0.0127349,0.595395,0.595837,0.00510366
O3-P1403,355 mm,313.2,34.2606,0.0027,0.016084,0.635322,0.635644,0.00424993
O3-P2,800 mm,705.8,34.3295,0.00085,0.0456179,0.521055,0.521111,0.00233049
O2-P202,355 mm,313.2,47.8854,0.0027,0.0265421,0.725618,0.725478,0.00294923
O21-P41,560 mm,494.2,34.5272,0.00155,0.0401321,0.644988,0.645052,0.00233949
O2-P60,280 mm,247,34.5914,0.00375,0.0189905,0.756258,0.756334,0.00366821
O4-P90,710 mm,626.4,34.6485,0.001,0.0642004,0.613514,0.61337,0.00172874
O2-P46,355 mm,313.2,34.6798,0.0027,0.0296259,0.745477,0.745507,0.00274293
O3-P40,280 mm,247,77.7444,0.00375,0.00886081,0.617498,0.618143,0.00639861
O6-P72,355 mm,313.2,34.7423,0.0027,0.0219022,0.690778,0.69052,0.00337396
O4-P1335,710 mm,626.4,37.9471,0.001,0.0544129,0.586489,0.586565,0.00196088
O3-P295,280 mm,247,65.4972,0.00375,0.0140088,0.700465,0.700078,0.00451608
O3-P1473,250 mm,220.6,35.5519,0.00375,0.00668228,0.575562,0.576164,0.0077826
O21-P100,250 mm,220.6,35.8935,0.00375,0.0106966,0.655202,0.654758,0.00541344
O1-P174,280 mm,247,35.9092,0.00375,0.0189911,0.756264,0.75634,0.00366814
O9-P2811,250 mm,220.6,35.9675,0.00375,0.00602564,0.560006,0.559649,0.00846093
O3-P33,355 mm,313.2,88.0925,0.0027,0.0137965,0.608676,0.609301,0.00478984
O3-P1406,355 mm,313.2,36.0383,0.0027,0.0150234,0.623762,0.623845,0.00448051
O3-P261,355 mm,313.2,36.101,0.002701,0.0238673,0.705625,0.70621,0.0031736
O3-P252,355 mm,313.2,36.101,0.0027,0.0267374,0.726979,0.726815,0.00293467
O3-P3158,900 mm,794.2,36.1944,0.00075,0.106364,0.621861,0.621785,0.00124739
O16-P3,280 mm,247,36.2532,0.00375,0.0164956,0.730386,0.730277,0.00402579
O6-P55,355 mm,313.2,88.3642,0.0027,0.0280799,0.735936,0.735751,0.0028403
O2-P674,1400 mm,1235.2,36.5273,0.000751,0.232617,0.743832,0.74387,0.000768014
O2-P45,355 mm,313.2,36.595,0.0027,0.02965,0.74562,0.745655,0.00274149
O3-P1417,355 mm,313.2,64.9682,0.0027,0.0117846,0.582956,0.58299,0.00543059
O3-P293,280 mm,247,65.9837,0.00375,0.0174187,0.740573,0.740367,0.00388062
O24-P34,280 mm,247,36.7946,0.00375,0.015919,0.723645,0.723685,0.00412547
O4-P70,800 mm,705.8,37.185,0.00085,0.0783077,0.60453,0.604597,0.00152873
O3-P12,560 mm,494.2,69.5032,0.00155,0.0259028,0.571247,0.571457,0.00329322
O1-P84,315 mm,278,59.2736,0.0027,0.0208136,0.683368,0.683235,0.00345692
O9-P2794,250 mm,220.6,76.5613,0.00375,0.00651144,0.571169,0.571999,0.00794632
O1-P1021,1600 mm,1411.8,85.4735,0.00075,0.378509,0.83913,0.839319,0.000552958
O4-P113,250 mm,220.6,54.9703,0.00375,0.0057704,0.552258,0.552834,0.00876487
O3-P19,560 mm,494.2,75.2432,0.00155,0.0253783,0.568396,0.568171,0.00334771
O7-P238,250 mm,220.6,80.0387,0.00375,0.0107947,0.656771,0.656326,0.00537731
O4-P108,250 mm,220.6,69.3135,0.00375,0.00718935,0.587531,0.588029,0.00734118
O3-P146,250 mm,220.6,37.4942,0.00375,0.0124491,0.681064,0.680894,0.00485473
O2-P197,355 mm,313.2,37.6535,0.0027,0.0291506,0.742625,0.742567,0.00277167
O1-P2457,800 mm,705.8,37.6939,0.00085,0.0671696,0.57997,0.580038,0.00171848
O1-P85,315 mm,278,72.0669,0.0027,0.0207212,0.682628,0.682483,0.00346743
O3-P126,355 mm,313.2,37.8855,0.0027,0.0246666,0.712327,0.71211,0.00310133
O2-P16,1400 mm,1235.2,63.2099,0.00075,0.314638,0.806406,0.806489,0.000616626
O3-P248,355 mm,313.2,38.2874,0.0027,0.0287087,0.73991,0.739786,0.00279933
O3-P2457,250 mm,220.6,38.3704,0.00375,0.00594295,0.558089,0.557467,0.00855663
O3-P3151,1000 mm,882.4,66.6559,0.00075,0.106927,0.617921,0.61812,0.00127319
O1-P138,1000 mm,882.4,138.489,0.00075,0.120253,0.638025,0.638112,0.00116482
O3-P245,355 mm,313.2,38.5125,0.0027,0.0293287,0.743701,0.743674,0.00276078
O3-P138,280 mm,247,38.5885,0.00375,0.0195671,0.761811,0.761835,0.00359975
O3-P154,250 mm,220.6,48.1269,0.00375,0.00974008,0.638773,0.63874,0.0058036
O2-P44,355 mm,313.2,38.9631,0.0027,0.0296825,0.745812,0.745854,0.00273957
O2-P1188,315 mm,278,71.4938,0.0027,0.0193673,0.671184,0.671047,0.0036331
O2-P40,355 mm,313.2,39.253,0.0027,0.0317525,0.758041,0.758058,0.00262597
O2-P1175,355 mm,313.2,39.2808,0.0027,0.0227875,0.697134,0.697699,0.00327939
O1-P126,1000 mm,882.4,39.5486,0.00075,0.120262,0.638039,0.638126,0.00116475
O3-P842,250 mm,220.6,39.7479,0.00375,0.0117294,0.670627,0.67062,0.00506367
O1-P1918,280 mm,247,86.5275,0.00375,0.0130116,0.686743,0.686541,0.00476601
O3-P2848,1000 mm,882.4,39.8265,0.00075,0.117582,0.634171,0.634258,0.00118467
O4-P79,800 mm,705.8,39.9602,0.00085,0.0676861,0.581181,0.581249,0.00170837
O21-P102,250 mm,220.6,39.968,0.00375,0.0103661,0.64974,0.649378,0.00554014
O1-P139,1000 mm,882.4,39.9868,0.00075,0.120244,0.638012,0.638099,0.00116489
O1-P100,250 mm,220.6,40.0005,0.00375,0.012136,0.676576,0.676499,0.00494251
O21-P5,630 mm,555.8,53.1672,0.00125,0.0505973,0.629459,0.629537,0.00201487
O3-P3156,900 mm,794.2,40.224,0.00075,0.106459,0.622022,0.621934,0.00124656
O9-P33,500 mm,441.2,52.5443,0.00155,0.0281007,0.58995,0.590022,0.00299394
O6-P68,355 mm,313.2,66.5097,0.0027,0.0255543,0.718488,0.718557,0.00302647
O1-P141,1000 mm,882.4,72.8804,0.00075,0.119597,0.637086,0.637172,0.00116961
O1-P2456,800 mm,705.8,40.8378,0.00085,0.0672623,0.580188,0.580256,0.00171666
O1-P46,1000 mm,882.4,40.8803,0.00075,0.122391,0.64106,0.641147,0.00114952
O2-P47,355 mm,313.2,40.9449,0.0027,0.0291559,0.742656,0.742599,0.00277135
O3-P3159,900 mm,794.2,41.2072,0.00075,0.106315,0.621778,0.621709,0.00124782
O3-P2818,1000 mm,882.4,41.2627,0.00075,0.126382,0.646629,0.646695,0.00112228
O4-P49,900 mm,794.2,66.1094,0.00075,0.0860523,0.587295,0.587366,0.00146391
O1-P97,250 mm,220.6,41.9762,0.00375,0.0122268,0.677895,0.677784,0.00491659
O1-P1050,250 mm,220.6,41.9987,0.00375,0.0102629,0.647975,0.647665,0.00558138
O9-P47,500 mm,441.2,76.5874,0.00155,0.0277675,0.588028,0.5881,0.00302179
O2-P592,1400 mm,1235.2,42.5364,0.00075,0.254007,0.761414,0.761502,0.000719574
O3-P72,630 mm,555.8,61.7352,0.00125,0.0659982,0.675404,0.67543,0.0016567
O1-P20,1800 mm,1588.2,42.6998,0.00075,0.504956,0.898692,0.898805,0.000459701
O3-P266,315 mm,278,42.7699,0.002701,0.0198966,0.675895,0.675707,0.00356556
O1-P1911,280 mm,247,42.7579,0.00375,0.0132526,0.689347,0.689896,0.00470217
O4-P1336,710 mm,626.4,42.9285,0.001,0.0536979,0.584378,0.584453,0.00198099
O4-P582,250 mm,220.6,43.1064,0.00375,0.0103807,0.649987,0.649618,0.00553438
O1-P173,280 mm,247,43.1938,0.00375,0.0189943,0.756295,0.756371,0.00366775
O3-P152,250 mm,220.6,43.3491,0.00375,0.0109195,0.658732,0.6583,0.00533233
O24-P28,355 mm,313.2,43.5841,0.0027,0.0269046,0.728131,0.727953,0.00292238
O9-P706,500 mm,441.2,43.6833,0.00155,0.0236754,0.562731,0.562787,0.00342467
O4-P1338,710 mm,626.4,43.9327,0.001,0.0531559,0.582762,0.582837,0.00199658
O3-P272,315 mm,278,43.9392,0.0027,0.0192702,0.670316,0.670196,0.0036459
O9-P43,500 mm,441.2,76.5102,0.00155,0.0279094,0.588849,0.58892,0.00300986
O3-P1461,250 mm,220.6,73.366,0.00375,0.00682982,0.579204,0.579691,0.0076476
O3-P153,250 mm,220.6,44.1355,0.00375,0.0106302,0.654127,0.65369,0.00543826
O1-P3,1800 mm,1588.2,44.5704,0.00075,0.505166,0.898778,0.898905,0.000459566
O9-P1122,355 mm,313.2,45.3652,0.0027,0.0188714,0.66347,0.66378,0.00376425
O9-P1106,355 mm,313.2,44.86,0.0027,0.0188863,0.663612,0.663921,0.00376203
O4-P101,710 mm,626.4,44.9781,0.001,0.061381,0.605951,0.606022,0.00178836
O1-P28,1000 mm,882.4,45.0864,0.00075,0.123866,0.643156,0.643215,0.00113926
O3-P115,500 mm,441.2,45.1222,0.00155,0.0359675,0.630559,0.630624,0.00248132
O21-P71,450 mm,397,45.1736,0.00205,0.0303449,0.672064,0.67219,0.00276025
O3-P150,250 mm,220.6,45.725,0.00375,0.0116117,0.668982,0.668881,0.00510037
O1-P1932,250 mm,220.6,73.9472,0.00375,0.00941099,0.633331,0.632899,0.005956
O3-P149,250 mm,220.6,46.0156,0.00375,0.0118407,0.672662,0.672249,0.00502965
O2-P4,1400 mm,1235.2,46.1796,0.00075,0.321181,0.810808,0.810898,0.000607758
O24-P27,355 mm,313.2,46.2218,0.0027,0.0274392,0.731745,0.731543,0.00288412
O2-P54,355 mm,313.2,46.2385,0.0027,0.027875,0.734612,0.734416,0.00285408
O3-P3147,1000 mm,882.4,46.3946,0.000751,0.107351,0.618823,0.619089,0.00126936
O15-P9,250 mm,220.6,46.3977,0.00375,0.00164279,0.381645,0.381447,0.0259813
O4-P1334,710 mm,626.4,46.6231,0.001,0.0544367,0.586559,0.586635,0.00196022
O1-P2463,800 mm,705.8,46.6829,0.000851,0.0663832,0.578361,0.578429,0.00173416
O1-P1934,250 mm,220.6,90.8701,0.00375,0.00892008,0.623131,0.623839,0.0062039
O3-P148,250 mm,220.6,46.8953,0.00375,0.0121249,0.676413,0.676341,0.00494571
O3-P151,250 mm,220.6,47.125,0.00375,0.0111893,0.662851,0.662498,0.00523847
O4-P53,800 mm,705.8,47.1834,0.00085,0.085629,0.619102,0.619178,0.00142976
O3-P157,250 mm,220.6,47.2421,0.00375,0.00945599,0.634095,0.633708,0.00593454
O3-P26,500 mm,441.2,72.0255,0.00155,0.0174034,0.516053,0.516102,0.00438846
O7-P11,315 mm,278,65.3676,0.0027,0.0167699,0.647133,0.646705,0.00402727
O24-P37,250 mm,220.6,47.3907,0.00375,0.0101603,0.646192,0.645946,0.0056232
O2-P8,1400 mm,1235.2,70.4407,0.00075,0.319321,0.809564,0.809652,0.000610243
O3-P260,355 mm,313.2,47.5664,0.0027,0.0262272,0.72339,0.7233,0.0029732
O6-P73,355 mm,313.2,75.1874,0.0027,0.0217987,0.689885,0.689663,0.00338551
O9-P40,500 mm,441.2,68.3397,0.00155,0.0280913,0.589896,0.589968,0.00299472
O2-P600,1400 mm,1235.2,47.9609,0.00075,0.252222,0.759964,0.760049,0.000723317
O3-P2864,250 mm,220.6,48.2258,0.00375,0.00716748,0.587046,0.587532,0.00735897
O1-P1498,1400 mm,1235.2,52.18,0.00075,0.359031,0.834885,0.834994,0.00056265
O4-P1340,630 mm,555.8,39.2734,0.00125,0.0517629,0.633117,0.633406,0.00198058
O3-P159,250 mm,220.6,49.0973,0.00375,0.00912286,0.626861,0.627633,0.00609832
O1-P198,250 mm,220.6,49.1371,0.00375,0.0108386,0.657464,0.657022,0.00536139
O1-P186,250 mm,220.6,49.2105,0.00375,0.0156609,0.720161,0.720215,0.00416671
O1-P162,355 mm,313.2,86.0136,0.0027,0.023789,0.70494,0.705514,0.00318095
O3-P147,250 mm,220.6,49.4958,0.00375,0.01225,0.678231,0.678112,0.00491001
O4-P100,710 mm,626.4,49.5679,0.001,0.0614661,0.606176,0.606248,0.00178649
O2-P49,355 mm,313.2,49.5799,0.0027,0.0287788,0.740345,0.74023,0.00279488
O2-P684,1400 mm,1235.2,49.5879,0.000751,0.232016,0.743309,0.743346,0.000769495
O1-P2235,250 mm,220.6,49.7844,0.00375,0.00847296,0.615835,0.6152,0.00645421
O1-P183,280 mm,247,49.819,0.00375,0.0159573,0.724327,0.724131,0.00411861
O9-P38,500 mm,441.2,73.5658,0.00155,0.0280936,0.589909,0.589981,0.00299453
O1-P1914,280 mm,247,49.8677,0.00375,0.0132146,0.689348,0.68937,0.00471209
O1-P1912,280 mm,247,50.1291,0.00375,0.0132355,0.68979,0.689659,0.00470663
O1-P1517,1400 mm,1235.2,50.5074,0.00075,0.354592,0.832175,0.832284,0.000567451
O9-P1178,355 mm,313.2,50.7506,0.0027,0.018325,0.658148,0.65856,0.0038481
O3-P257,355 mm,313.2,50.7827,0.0027,0.0263111,0.723988,0.723882,0.00296675
O1-P2240,250 mm,220.6,50.7766,0.00375,0.00811657,0.608296,0.608027,0.00667303
O8-P2,250 mm,220.6,30.8827,0.00375,0.00613536,0.561742,0.562507,0.0083378
O4-P1418,630 mm,555.8,76.0334,0.001251,0.0483136,0.621861,0.621915,0.00208664
O1-P171,280 mm,247,63.2577,0.00375,0.0194394,0.760601,0.760632,0.00361452
O2-P19,630 mm,555.8,50.9956,0.00125,0.0657643,0.674741,0.674807,0.00166091
O4-P89,710 mm,626.4,51.1882,0.001,0.0646447,0.614523,0.614503,0.0017198
O3-P1433,315 mm,278,87.1985,0.0027,0.00944953,0.553748,0.55336,0.00627301
O2-P35,630 mm,555.8,51.9147,0.00125,0.058146,0.653275,0.653361,0.00181635
O24-P24,355 mm,313.2,51.6076,0.0027,0.0276597,0.733204,0.733002,0.00286879
O4-P66,800 mm,705.8,53.2807,0.00085,0.080291,0.608493,0.608658,0.00150022
O1-P1514,1400 mm,1235.2,73.7585,0.000751,0.354594,0.832589,0.832698,0.000567449
O1-P165,355 mm,313.2,52.14,0.0027,0.0228392,0.69755,0.69811,0.00327411
O15-P4,250 mm,220.6,52.1931,0.00375,0.00176102,0.389677,0.389599,0.0244018
O9-P7,500 mm,441.2,52.214,0.00155,0.0290025,0.595082,0.595133,0.00292164
O3-P141,250 mm,220.6,52.2254,0.00375,0.0132328,0.691574,0.691422,0.00465386
O3-P3161,900 mm,794.2,52.2321,0.00075,0.106256,0.621679,0.621617,0.00124834
O1-P2462,800 mm,705.8,73.0254,0.00085,0.0664962,0.57838,0.578448,0.00173188
O3-P2837,1000 mm,882.4,53.5538,0.00075,0.123505,0.642624,0.642711,0.00114175
O6-P82,355 mm,313.2,83.4534,0.0027,0.0206367,0.680044,0.679784,0.00352315
O9-P1102,355 mm,313.2,53.7231,0.0027,0.0188894,0.663641,0.66395,0.00376156
O9-P2343,250 mm,220.6,53.7301,0.00375,0.0112165,0.663257,0.662916,0.00522926
O2-P1190,280 mm,247,53.7996,0.00375,0.0182411,0.748979,0.748904,0.00376448
O2-P59,280 mm,247,53.8243,0.00375,0.0201405,0.76711,0.767128,0.00353611
O4-P5,900 mm,794.2,53.9403,0.00075,0.103199,0.616661,0.616809,0.00127578
O10-P61,315 mm,278,74.59,0.0027,0.0168766,0.648203,0.647773,0.0040087
O6-P58,355 mm,313.2,77.3367,0.0027,0.0273469,0.731129,0.730928,0.00289061
O3-P274,315 mm,278,54.4752,0.0027,0.0192126,0.669798,0.669689,0.00365356
O2-P216,280 mm,247,54.5636,0.00375,0.0176182,0.742667,0.742476,0.00385137
O1-P1907,280 mm,247,54.6278,0.00375,0.0132913,0.690025,0.69043,0.00469213
O1-P366,250 mm,220.6,54.7512,0.00375,0.00808255,0.607547,0.607328,0.0066949
O2-P605,1400 mm,1235.2,72.6732,0.00075,0.251413,0.759304,0.759387,0.00072503
O3-P3150,1000 mm,882.4,55.155,0.000751,0.107115,0.618504,0.618718,0.00127149
O1-P358,250 mm,220.6,79.3948,0.00375,0.00898669,0.624372,0.625094,0.0061687
O9-P2339,250 mm,220.6,55.81,0.00375,0.0112367,0.663558,0.663226,0.00522244
O1-P2,1800 mm,1588.2,55.8885,0.00075,0.505166,0.898778,0.898905,0.000459566
O1-P82,900 mm,794.2,61.4779,0.00075,0.0920077,0.598034,0.598107,0.00139103
O3-P2000,250 mm,220.6,50.4129,0.00375,0.00439227,0.510298,0.511225,0.0109923
O1-P2471,800 mm,705.8,56.3906,0.000851,0.0658489,0.577037,0.577155,0.00174501
O2-P680,1400 mm,1235.2,56.728,0.00075,0.23221,0.743115,0.743152,0.000769017
O3-P2833,1000 mm,882.4,57.2181,0.00075,0.123854,0.643139,0.643198,0.00113934
O9-P705,500 mm,441.2,80.5119,0.00155,0.0237472,0.563204,0.56326,0.00341647
O12-P2,250 mm,220.6,31.9144,0.00375,0.00919957,0.629656,0.629049,0.00605957
O3-P1454,250 mm,220.6,58.5231,0.00375,0.00712406,0.586074,0.586541,0.0073946
O3-P1481,250 mm,220.6,67.6932,0.00375,0.0049739,0.529496,0.52989,0.00990662
O16-P8,280 mm,247,58.9538,0.00375,0.0164758,0.730158,0.730055,0.0040291
O1-P1047,250 mm,220.6,49.4568,0.00375,0.0115548,0.668178,0.668035,0.00511836
O2-P51,355 mm,313.2,59.0854,0.0027,0.0287754,0.740323,0.740209,0.00279509
O2-P1172,355 mm,313.2,59.103,0.0027,0.0229128,0.698141,0.698694,0.00326661
O9-P2796,250 mm,220.6,59.1951,0.00375,0.00648439,0.572055,0.571331,0.00797301
O2-P3,1400 mm,1235.2,59.3492,0.00075,0.321181,0.810808,0.810898,0.000607757
O1-P40,1000 mm,882.4,59.4309,0.00075,0.122485,0.641193,0.64128,0.00114886
O1-P51,1000 mm,882.4,60.3401,0.00075,0.12217,0.640749,0.640836,0.00115107
O2-P593,1400 mm,1235.2,59.6314,0.00075,0.253384,0.760909,0.760996,0.000720873
O2-P602,1400 mm,1235.2,59.8479,0.00075,0.251887,0.75969,0.759774,0.000724026
O3-P1458,250 mm,220.6,80.0155,0.00375,0.00702741,0.583873,0.584317,0.00747543
O6-P70,355 mm,313.2,72.9018,0.0027,0.0251478,0.715677,0.715633,0.00306007
O3-P88,630 mm,555.8,60.4377,0.001251,0.0642643,0.670601,0.670967,0.00168867
O3-P97,630 mm,555.8,61.3637,0.00125,0.0629443,0.666994,0.66714,0.00171417
O9-P164,280 mm,247,60.8737,0.00375,0.0141396,0.702216,0.701788,0.00448591
O2-P33,630 mm,555.8,61.0835,0.00125,0.0611291,0.661963,0.662041,0.00175099
O3-P1448,250 mm,220.6,80.1374,0.00375,0.00739991,0.592073,0.592753,0.00717516
O3-P2808,1000 mm,882.4,61.4834,0.00075,0.127788,0.648547,0.648615,0.00111307
O4-P104,250 mm,220.6,62.7311,0.00375,0.00784594,0.602463,0.602398,0.00685215
O21-P44,560 mm,494.2,61.9994,0.00155,0.0398152,0.643605,0.643667,0.0023536
O2-P184,355 mm,313.2,62.2767,0.0027,0.0347864,0.774237,0.774363,0.00248755
O1-P96,280 mm,247,62.3013,0.00375,0.0179095,0.74566,0.745511,0.00380992
O1-P1023,1600 mm,1411.8,62.3195,0.00075,0.378508,0.839129,0.839318,0.00055296
O2-P30,630 mm,555.8,62.4478,0.00125,0.061555,0.66317,0.663249,0.00174216
O4-P103,710 mm,626.4,62.5485,0.001,0.0613162,0.605779,0.60585,0.00178979
O4-P105,250 mm,220.6,62.6003,0.00375,0.00748725,0.59389,0.594679,0.00710897
O2-P212,315 mm,278,62.6684,0.0027,0.0218369,0.691525,0.691335,0.00334693
O15-P7,250 mm,220.6,62.8007,0.00375,0.00169446,0.385205,0.385062,0.0252644
O9-P163,280 mm,247,62.9571,0.00375,0.0141401,0.702223,0.701795,0.00448579
O21-P89,250 mm,220.6,63.0224,0.00375,0.0120522,0.675344,0.675303,0.0049668
O1-P195,250 mm,220.6,84.2027,0.00375,0.0147047,0.709518,0.709523,0.00433751
O4-P106,250 mm,220.6,63.7503,0.00375,0.00727557,0.589419,0.589977,0.00727207
O3-P251,355 mm,313.2,63.8902,0.0027,0.0280517,0.735755,0.735568,0.00284219
O24-P29,355 mm,313.2,64.1562,0.0027,0.0268109,0.727487,0.727316,0.00292925
O2-P43,355 mm,313.2,64.386,0.0027,0.0301893,0.748848,0.748927,0.00271014
O9-P168,250 mm,220.6,65.2115,0.00375,0.0128915,0.687118,0.686919,0.0047382
O3-P1435,315 mm,278,64.2101,0.0027,0.009427,0.553424,0.552989,0.0062851
O2-P214,280 mm,247,64.7702,0.00375,0.0178783,0.745343,0.745188,0.00381429
O2-P198,355 mm,313.2,65.0957,0.0027,0.02862,0.739357,0.739223,0.00280499
O2-P57,280 mm,247,65.4405,0.00375,0.0214991,0.778893,0.778988,0.00340133
O2-P206,355 mm,313.2,65.55,0.0027,0.024615,0.711962,0.71173,0.00310584
O9-P2810,250 mm,220.6,65.5867,0.00375,0.00603231,0.560159,0.559824,0.00845332
O21-P98,250 mm,220.6,65.7018,0.00375,0.0117732,0.671231,0.671262,0.00505022
O3-P3153,1000 mm,882.4,65.846,0.000751,0.106665,0.61789,0.618009,0.00127558
O1-P71,1000 mm,882.4,66.178,0.00075,0.108344,0.620432,0.620339,0.00126048
O3-P1446,250 mm,220.6,66.3007,0.00375,0.00778153,0.601242,0.601034,0.00689657
O9-P1108,355 mm,313.2,66.3879,0.0027,0.0188851,0.6636,0.663909,0.0037622
O1-P1036,1600 mm,1411.8,66.7272,0.00075,0.373101,0.836075,0.836075,0.000558691
O21-P63,450 mm,397,66.7512,0.00205,0.0310074,0.675991,0.676073,0.00271652
O1-P2451,800 mm,705.8,66.7631,0.00085,0.0699181,0.586326,0.586397,0.00166632
O3-P1425,315 mm,278,67.1377,0.0027,0.00949439,0.554389,0.554096,0.0062491
O3-P136,315 mm,278,80.2874,0.0027,0.0198342,0.675266,0.675081,0.00357333
O1-P1516,1400 mm,1235.2,67.2944,0.00075,0.354592,0.832176,0.832285,0.00056745
O3-P131,315 mm,278,80.5693,0.0027,0.0203563,0.679659,0.679478,0.00350983
O4-P114,250 mm,220.6,50.7952,0.00375,0.00576994,0.552247,0.552821,0.00876544
O3-P18,560 mm,494.2,67.8679,0.00155,0.0255128,0.569359,0.569018,0.00333354
O2-P62,280 mm,247,67.9173,0.00375,0.0188616,0.754983,0.755078,0.00368417
O4-P585,250 mm,220.6,57.4961,0.00375,0.010344,0.649363,0.649011,0.00554893
O2-P195,355 mm,313.2,68.3173,0.0027,0.0296787,0.745789,0.74583,0.0027398
O21-P39,560 mm,494.2,68.6741,0.00155,0.0401465,0.64505,0.645114,0.00233886
O1-P155,355 mm,313.2,68.7366,0.0027,0.0243375,0.709974,0.709663,0.0031305
O6-P81,355 mm,313.2,68.8327,0.0027,0.020789,0.681271,0.681107,0.00350424
O3-P3202,900 mm,794.2,69.1317,0.00075,0.105198,0.619957,0.619967,0.00125766
O4-P1036,250 mm,220.6,101.098,0.00375,0.00939071,0.632985,0.632533,0.00596573
O2-P221,250 mm,220.6,69.4532,0.00375,0.0115076,0.667505,0.667329,0.00513345
O9-P29,500 mm,441.2,69.7065,0.00155,0.0281339,0.590141,0.590213,0.0029912
O24-P171,250 mm,220.6,69.9272,0.00375,0.0125677,0.682718,0.682529,0.00482267
O1-P181,280 mm,247,69.9523,0.00375,0.0182872,0.749433,0.74937,0.00375831
O3-P145,250 mm,220.6,51.5857,0.00375,0.0125477,0.682441,0.682255,0.00482803
O1-P151,355 mm,313.2,70.5835,0.0027,0.0244079,0.710482,0.71019,0.00312418
O1-P442,900 mm,794.2,70.6729,0.00075,0.0883628,0.591532,0.591604,0.00143453
O1-P72,1000 mm,882.4,70.7202,0.00075,0.108283,0.620191,0.620244,0.00126102
O2-P39,355 mm,313.2,71.1421,0.0027,0.0325375,0.762423,0.762451,0.00258719
O2-P612,250 mm,220.6,32.3517,0.00375,0.016593,0.729736,0.729894,0.00402186
O1-P1518,1400 mm,1235.2,71.447,0.00075,0.354094,0.831869,0.831978,0.000567997
O9-P2802,250 mm,220.6,96.331,0.00375,0.00628379,0.566616,0.566308,0.00817788
O2-P48,355 mm,313.2,71.7044,0.0027,0.0291555,0.742654,0.742597,0.00277137
O21-P52,560 mm,494.2,71.7532,0.00155,0.0382532,0.636624,0.636703,0.00242638
O4-P2,900 mm,794.2,87.6149,0.00075,0.103373,0.616911,0.617087,0.00127417
O1-P365,250 mm,220.6,72.0196,0.00375,0.00808963,0.607703,0.607474,0.00669034
O1-P70,1000 mm,882.4,100,0.00075,0.10836,0.620075,0.620364,0.00126034
O1-P1027,1600 mm,1411.8,71.1575,0.00075,0.373422,0.83624,0.836269,0.000558346
O1-P1930,250 mm,220.6,69.3126,0.00375,0.0102504,0.64776,0.647457,0.00558642
O1-P2461,800 mm,705.8,73.0167,0.00085,0.0666459,0.578734,0.578802,0.00172888
O6-P85,355 mm,313.2,88.3006,0.002701,0.0200689,0.67435,0.674865,0.00359615
O4-P575,250 mm,220.6,72.8536,0.00375,0.0110415,0.660616,0.660211,0.0052893
O21-P850,250 mm,220.6,91.1848,0.00375,0.00860606,0.617059,0.617812,0.00637704
O4-P580,250 mm,220.6,73.054,0.00375,0.0106928,0.655141,0.654698,0.00541485
O1-P2448,800 mm,705.8,100,0.000851,0.0705862,0.588094,0.588166,0.00165423
O9-P1116,355 mm,313.2,72.8591,0.0027,0.0188761,0.663515,0.663825,0.00376354
O15-P3,280 mm,247,74.4095,0.00375,0.00456387,0.510552,0.511026,0.0110534
O1-P2443,800 mm,705.8,74.1546,0.00085,0.0715709,0.59005,0.590122,0.00163679
O2-P609,250 mm,220.6,74.5699,0.00375,0.0165949,0.729754,0.729912,0.00402159
O1-P178,280 mm,247,75.4039,0.00375,0.0184196,0.750728,0.750703,0.00374077
O3-P1451,250 mm,220.6,27.6519,0.00375,0.00720332,0.58784,0.588346,0.00732987
O2-P52,355 mm,313.2,74.8469,0.0027,0.0281606,0.736453,0.736274,0.00283493
O2-P188,355 mm,313.2,74.856,0.0027,0.0319319,0.759055,0.759073,0.00261691
O1-P1002,1600 mm,1411.8,74.8597,0.00075,0.384706,0.842882,0.842989,0.000546579
O4-P59,800 mm,705.8,75.0291,0.00085,0.0842713,0.616359,0.616557,0.00144687
O4-P1343,630 mm,555.8,76.0646,0.00125,0.0504839,0.629079,0.629156,0.00201829
O1-P1005,1600 mm,1411.8,75.0991,0.00075,0.38467,0.84286,0.842968,0.000546616
O3-P118,450 mm,397,84.9056,0.00205,0.0349521,0.697832,0.697782,0.00248986
O4-P73,800 mm,705.8,75.8784,0.00085,0.0777693,0.603415,0.60348,0.00153671
O3-P140,280 mm,247,76.0874,0.00375,0.0193037,0.759303,0.759345,0.00363045
O9-P2338,250 mm,220.6,76.1027,0.00375,0.0112524,0.66379,0.663466,0.00521719
O3-P1401,355 mm,313.2,76.4546,0.0027,0.0160854,0.635337,0.63566,0.00424963
O24-P32,280 mm,247,88.9829,0.00375,0.0162501,0.727527,0.727498,0.00406733
O21-P101,250 mm,220.6,77.6596,0.00375,0.0105031,0.652038,0.651627,0.00548666
O2-P608,280 mm,247,100,0.00375,0.0187255,0.753668,0.753743,0.00370128
O3-P275,315 mm,278,76.9314,0.0027,0.019003,0.667892,0.667832,0.00368182
O9-P15,500 mm,441.2,77.0518,0.00155,0.028625,0.592962,0.59301,0.00295138
O9-P157,280 mm,247,85.1035,0.00375,0.0145193,0.707148,0.70667,0.00440145
O24-P172,250 mm,220.6,77.3861,0.00375,0.0125075,0.681881,0.681701,0.00483886
O21-P83,250 mm,220.6,78.7701,0.00375,0.0135864,0.696014,0.695963,0.00457115
O3-P1413,355 mm,313.2,76.3485,0.0027,0.0122919,0.589892,0.589947,0.00525002
O9-P700,500 mm,441.2,77.5586,0.00155,0.0243188,0.566637,0.566992,0.00335276
O2-P601,1400 mm,1235.2,77.5549,0.00075,0.252129,0.759888,0.759972,0.000723513
O2-P217,280 mm,247,77.7043,0.00375,0.0175653,0.742116,0.741919,0.00385905
O1-P11,1800 mm,1588.2,77.7512,0.00075,0.505104,0.898752,0.898875,0.000459606
O2-P1182,355 mm,313.2,78.0466,0.0027,0.021921,0.69094,0.690676,0.00337186
O1-P2431,800 mm,705.8,78.1668,0.000851,0.0727123,0.592837,0.592909,0.00161714
O9-P697,500 mm,441.2,78.337,0.00155,0.0256047,0.574693,0.575133,0.0032194
O4-P574,250 mm,220.6,77.47,0.00375,0.0119395,0.673666,0.673682,0.00500001
O3-P2839,1000 mm,882.4,78.631,0.00075,0.122969,0.641873,0.64196,0.00114547
O9-P2808,250 mm,220.6,52.2197,0.00375,0.00619379,0.56408,0.564012,0.00827396
O3-P14,560 mm,494.2,80.2533,0.00155,0.0258085,0.570589,0.57087,0.00330286
O7-P152,250 mm,220.6,84.5697,0.00375,0.0121968,0.677461,0.67736,0.00492511
O2-P61,280 mm,247,78.9181,0.00375,0.0189398,0.755758,0.755841,0.00367446
O1-P175,280 mm,247,79.4542,0.00375,0.0187908,0.7538,0.754385,0.00369304
O3-P2831,1000 mm,882.4,79.5884,0.00075,0.123855,0.643141,0.6432,0.00113933
O1-P159,355 mm,313.2,95.1728,0.0027,0.0242428,0.709287,0.708954,0.00313904
O3-P3157,900 mm,794.2,79.6661,0.00075,0.106457,0.622018,0.62193,0.00124658
O3-P15,560 mm,494.2,79.7151,0.00155,0.0257024,0.569843,0.570207,0.0033138
O3-P1999,250 mm,220.6,55.6943,0.00375,0.00442221,0.51294,0.512232,0.0109296
O2-P596,1400 mm,1235.2,79.8352,0.00075,0.253061,0.760646,0.760732,0.000721552
O1-P1012,1600 mm,1411.8,79.8814,0.00075,0.380139,0.840182,0.840288,0.000551262
O21-P80,355 mm,313.2,80.0147,0.0027,0.0213067,0.685542,0.68554,0.00344197
O3-P5,630 mm,555.8,80.0578,0.00125,0.0306542,0.548215,0.548222,0.00298005
O21-P17,630 mm,555.8,80.1256,0.00125,0.0496873,0.62639,0.626463,0.00204271
O3-P1436,280 mm,247,80.9838,0.00375,0.00880617,0.616362,0.617076,0.00643006
O9-P1088,355 mm,313.2,107.268,0.0027,0.0189069,0.663807,0.664115,0.00375896
O3-P1412,355 mm,313.2,80.7119,0.0027,0.0125228,0.592866,0.593038,0.00517248
O3-P30,450 mm,397,80.7569,0.00205,0.0157791,0.560417,0.560954,0.00459932
O3-P3199,900 mm,794.2,111.374,0.000751,0.105254,0.620296,0.620362,0.00125716
O3-P2862,250 mm,220.6,104.778,0.00375,0.00733117,0.590616,0.591223,0.00722834
O1-P172,280 mm,247,80.9501,0.00375,0.019274,0.759017,0.759061,0.00363397
O3-P2829,1000 mm,882.4,81.055,0.00075,0.123857,0.643143,0.643202,0.00113932
O2-P1174,355 mm,313.2,81.4589,0.0027,0.0228877,0.697939,0.698495,0.00326916
O3-P45,250 mm,220.6,81.6684,0.00375,0.00499007,0.530022,0.530384,0.00987993
O2-P32,630 mm,555.8,81.872,0.00125,0.0611353,0.66198,0.662058,0.00175086
O1-P164,355 mm,313.2,100,0.0027,0.0228457,0.697603,0.698162,0.00327344
O3-P1453,250 mm,220.6,123.262,0.00375,0.00718763,0.587493,0.58799,0.00734257
O24-P25,355 mm,313.2,81.9322,0.0027,0.0276331,0.733029,0.732827,0.00287063
O3-P1449,250 mm,220.6,82.102,0.00375,0.00733865,0.590776,0.59139,0.00722251
O1-P1513,1400 mm,1235.2,132.799,0.000751,0.354714,0.832663,0.832772,0.000567317
O1-P2229,280 mm,247,51.629,0.00375,0.0138123,0.697787,0.697482,0.00456245
O1-P998,1600 mm,1411.8,82.652,0.00075,0.385482,0.843338,0.843445,0.000545795
O21-P14,630 mm,555.8,82.6645,0.00125,0.0497798,0.626704,0.626778,0.00203984
O3-P3201,900 mm,794.2,82.6982,0.00075,0.10521,0.620029,0.619987,0.00125755
O21-P33,560 mm,494.2,82.7034,0.00155,0.0412412,0.649755,0.649827,0.00229178
O6-P67,355 mm,313.2,82.7468,0.0027,0.0261856,0.723093,0.72301,0.00297641
O1-P34,1000 mm,882.4,57.2843,0.00075,0.122511,0.641229,0.641316,0.00114867
O24-P33,280 mm,247,83.0263,0.00375,0.0159758,0.723932,0.724345,0.00411531
O21-P95,250 mm,220.6,83.0708,0.00375,0.0117786,0.671306,0.671342,0.00504855
O3-P112,500 mm,441.2,70.2897,0.00155,0.0377293,0.638442,0.638649,0.00239493
O2-P615,250 mm,220.6,83.123,0.00375,0.0103551,0.649552,0.649195,0.00554452
O4-P1401,630 mm,555.8,83.4178,0.00125,0.0487724,0.623257,0.623325,0.0020717
O2-P597,1400 mm,1235.2,83.4528,0.00075,0.252604,0.760274,0.76036,0.000722513
O21-P1103,250 mm,220.6,83.5409,0.00375,0.00894754,0.623645,0.624357,0.00618933
O1-P48,1000 mm,882.4,84.0177,0.00075,0.122373,0.641035,0.641122,0.00114965
O21-P1102,250 mm,220.6,84.0302,0.00375,0.0092602,0.630725,0.630161,0.00602939
O4-P10,900 mm,794.2,84.1306,0.00075,0.10278,0.616056,0.616141,0.00127966
O2-P1183,355 mm,313.2,84.1545,0.0027,0.0212669,0.685184,0.685203,0.00344665
O1-P2460,800 mm,705.8,86.3163,0.00085,0.0668275,0.579164,0.579232,0.00172526
O3-P43,250 mm,220.6,84.34,0.00375,0.00528409,0.539077,0.53915,0.0094224
O1-P1928,280 mm,247,84.4778,0.00375,0.0124102,0.677216,0.677918,0.00493609
O1-P161,355 mm,313.2,84.8003,0.0027,0.0241478,0.708593,0.708238,0.00314769
O2-P613,250 mm,220.6,84.8406,0.00375,0.0103572,0.649588,0.649229,0.00554369
O9-P2798,250 mm,220.6,88.2355,0.00375,0.00647768,0.571878,0.571165,0.00797966
O3-P303,280 mm,247,84.8813,0.00375,0.0132509,0.68926,0.689873,0.0047026
O3-P171,250 mm,220.6,85.0618,0.00375,0.00803212,0.606428,0.606288,0.00672766
O24-P23,355 mm,313.2,85.1103,0.0027,0.0282392,0.736956,0.736783,0.00282973
O9-P713,500 mm,441.2,85.1198,0.00155,0.0234915,0.561515,0.561568,0.00344592
O1-P166,315 mm,278,85.1392,0.0027,0.0194834,0.672213,0.672059,0.00361797
O4-P583,250 mm,220.6,85.3057,0.00375,0.010345,0.649382,0.649029,0.00554851
O21-P18,630 mm,555.8,85.3861,0.00125,0.0496651,0.626314,0.626387,0.00204341
O21-P84,250 mm,220.6,85.3892,0.00375,0.0133316,0.692833,0.692705,0.00463027
O4-P1342,630 mm,555.8,60.1496,0.00125,0.0505031,0.629143,0.629221,0.00201771
O1-P193,250 mm,220.6,85.4305,0.00375,0.0148952,0.711712,0.711717,0.00430152
O10-P65,315 mm,278,85.6778,0.0027,0.016873,0.648168,0.647738,0.00400931
O3-P1440,280 mm,247,106.984,0.00375,0.00859316,0.613369,0.612864,0.00655636
O9-P714,500 mm,441.2,85.7269,0.00155,0.0234838,0.561464,0.561517,0.00344681
O3-P83,630 mm,555.8,85.765,0.00125,0.0650047,0.672832,0.672772,0.00167481
O3-P2007,250 mm,220.6,85.9412,0.00375,0.00243322,0.429443,0.429521,0.018293
O1-P445,800 mm,705.8,89.926,0.00085,0.0869741,0.621663,0.62174,0.00141332
O3-P129,315 mm,278,86.1835,0.0027,0.0205466,0.681218,0.681052,0.00348752
O24-P175,250 mm,220.6,86.2465,0.00375,0.0113004,0.664499,0.664198,0.00520115
O1-P1049,250 mm,220.6,79.6139,0.00375,0.0102636,0.647987,0.647676,0.00558112
O2-P599,1400 mm,1235.2,86.4033,0.00075,0.252397,0.760106,0.760191,0.000722948
O3-P332,250 mm,220.6,85.4358,0.00375,0.00890725,0.62289,0.623596,0.00621074
O24-P30,280 mm,247,86.5306,0.00375,0.0165335,0.730821,0.730702,0.0040195
O21-P74,355 mm,313.2,86.5612,0.0027,0.0228782,0.697863,0.69842,0.00327013
O4-P46,900 mm,794.2,86.7282,0.00075,0.0867353,0.588557,0.588628,0.00145507
O9-P712,500 mm,441.2,86.7621,0.00155,0.0235001,0.561572,0.561625,0.00344492
O9-P2335,250 mm,220.6,86.7995,0.00375,0.0142808,0.704494,0.704522,0.0044214
O9-P1181,355 mm,313.2,86.8717,0.0027,0.0183229,0.658127,0.65854,0.00384843
O2-P1196,250 mm,220.6,86.9057,0.00375,0.00946209,0.634198,0.633818,0.00593164
O4-P6,900 mm,794.2,86.9257,0.00075,0.10319,0.616647,0.616794,0.00127587
O3-P124,355 mm,313.2,87.0668,0.0027,0.0249894,0.714585,0.71448,0.00307347
O24-P22,355 mm,313.2,87.091,0.0027,0.0284447,0.738258,0.738104,0.00281629
O3-P44,250 mm,220.6,87.1395,0.00375,0.00500432,0.530483,0.530818,0.00985657
O1-P197,250 mm,220.6,87.568,0.00375,0.0145227,0.707387,0.707396,0.00437287
O9-P2342,250 mm,220.6,71.0403,0.00375,0.0112176,0.663274,0.662933,0.00522888
O4-P34,900 mm,794.2,169.231,0.00075,0.0966586,0.606044,0.6061,0.00134005
O1-P2436,800 mm,705.8,100,0.00085,0.0724261,0.591947,0.592021,0.00162202
O4-P18,900 mm,794.2,88.1239,0.00075,0.102074,0.614939,0.615009,0.00128627
O4-P24,900 mm,794.2,88.3444,0.00075,0.101512,0.614034,0.614103,0.0012916
O2-P12,1400 mm,1235.2,88.4949,0.00075,0.315497,0.806988,0.807072,0.000615442
O9-P1105,355 mm,313.2,88.5224,0.0027,0.0188871,0.663619,0.663928,0.00376192
O21-P92,250 mm,220.6,88.5289,0.00375,0.011781,0.671339,0.671377,0.00504782
O1-P1019,1600 mm,1411.8,88.6514,0.00075,0.378562,0.839164,0.83935,0.000552904
O3-P1,1000 mm,882.4,69.6204,0.00075,0.103182,0.612071,0.612134,0.00130841
O4-P14,900 mm,794.2,76.7411,0.00075,0.102761,0.616029,0.616111,0.00127984
O2-P614,250 mm,220.6,89.3895,0.00375,0.0103565,0.649576,0.649218,0.00554397
O1-P1040,250 mm,220.6,90.2208,0.00375,0.012067,0.675562,0.675514,0.00496249
O24-P179,250 mm,220.6,97.819,0.00375,0.0109355,0.658981,0.658552,0.00532663
O2-P200,355 mm,313.2,89.6543,0.002701,0.0285667,0.739129,0.738987,0.00280841
O21-P27,560 mm,494.2,89.7246,0.00155,0.0420698,0.653026,0.653325,0.00225772
O2-P683,1400 mm,1235.2,89.769,0.000751,0.232017,0.74331,0.743347,0.000769493
O1-P90,280 mm,247,89.9696,0.00375,0.0182408,0.748975,0.7489,0.00376453
O3-P271,315 mm,278,89.9748,0.0027,0.0193502,0.671032,0.670897,0.00363535
O9-P2016,250 mm,220.6,79.1319,0.00375,0.00817016,0.609464,0.609122,0.00663894
O1-P21,1800 mm,1588.2,90.2434,0.00075,0.504955,0.898692,0.898804,0.000459702
O1-P2242,250 mm,220.6,95.4056,0.00375,0.00804592,0.606735,0.606573,0.00671866
O9-P1101,355 mm,313.2,90.5147,0.0027,0.0188902,0.663648,0.663957,0.00376145
O1-P2430,800 mm,705.8,90.5504,0.000851,0.0728534,0.593148,0.59322,0.00161476
O9-P2793,250 mm,220.6,92.7121,0.00375,0.00651329,0.571217,0.572045,0.0079445
O3-P1450,250 mm,220.6,90.676,0.00375,0.0072938,0.589813,0.590386,0.00725766
O1-P140,1000 mm,882.4,139.039,0.00075,0.1196,0.63709,0.637177,0.00116959
O2-P1179,355 mm,313.2,91.4353,0.0027,0.0221573,0.69295,0.692615,0.00334594
O3-P1459,250 mm,220.6,91.7485,0.00375,0.00686029,0.57994,0.580411,0.00762043
O1-P2447,800 mm,705.8,100,0.000851,0.0706785,0.588303,0.588374,0.00165257
O6-P63,355 mm,313.2,73.29,0.0027,0.0268547,0.727789,0.727614,0.00292602
O1-P1931,250 mm,220.6,92.4367,0.00375,0.0101475,0.645968,0.645731,0.00562847
O1-P182,280 mm,247,92.4384,0.00375,0.0161901,0.726819,0.726814,0.00407767
O9-P715,500 mm,441.2,92.6971,0.00155,0.0234777,0.561424,0.561476,0.00344752
O3-P1456,250 mm,220.6,84.7722,0.00375,0.00705809,0.584578,0.585026,0.00744954
O1-P88,315 mm,278,92.7626,0.0027,0.0206906,0.682383,0.682233,0.00347092
O21-P1104,250 mm,220.6,92.7707,0.00375,0.00872873,0.619475,0.620189,0.00630795
O1-P1515,1400 mm,1235.2,93.7261,0.00075,0.354593,0.832176,0.832285,0.000567449
O4-P68,800 mm,705.8,100,0.00085,0.0801956,0.608318,0.608465,0.00150156
O1-P360,250 mm,220.6,92.1661,0.00375,0.0088915,0.622593,0.623298,0.00621916
O2-P38,560 mm,494.2,93.5165,0.00155,0.0511702,0.688102,0.688279,0.00195416
O1-P2433,800 mm,705.8,100,0.000851,0.0724741,0.592311,0.592383,0.0016212
O1-P2439,800 mm,705.8,100,0.00085,0.0720172,0.591043,0.591115,0.00162904
O3-P3165,900 mm,794.2,100,0.00075,0.106184,0.621558,0.621506,0.00124896
O21-P72,355 mm,313.2,93.2321,0.0027,0.0268471,0.727736,0.727562,0.00292658
O4-P112,250 mm,220.6,93.3396,0.00375,0.00692146,0.581399,0.58185,0.00756656
O1-P2434,800 mm,705.8,100,0.00085,0.072463,0.59202,0.592103,0.00162139
O1-P367,250 mm,220.6,93.5838,0.00375,0.00802427,0.606253,0.606125,0.00673279
O1-P2230,280 mm,247,166.323,0.00375,0.0137846,0.697404,0.697113,0.00456911
O1-P26,1000 mm,882.4,93.7399,0.00075,0.123954,0.643278,0.643337,0.00113866
O3-P155,250 mm,220.6,93.8553,0.00375,0.00948773,0.634629,0.634277,0.00591952
O1-P999,1600 mm,1411.8,94.1497,0.00075,0.385286,0.843222,0.84333,0.000545993
O4-P17,900 mm,794.2,91.0092,0.00075,0.102561,0.61572,0.615791,0.0012817
O1-P353,900 mm,794.2,93.379,0.00075,0.0979498,0.608201,0.608262,0.00132671
O3-P2845,1000 mm,882.4,94.0898,0.00075,0.122773,0.641597,0.641684,0.00114684
O1-P194,250 mm,220.6,94.1975,0.00375,0.0147546,0.710097,0.710101,0.00432798
O9-P19,500 mm,441.2,97.5002,0.00155,0.0284633,0.592021,0.592093,0.00296435
O3-P2002,250 mm,220.6,74.8766,0.00375,0.00402309,0.498349,0.498352,0.0118384
O3-P250,355 mm,313.2,94.7123,0.0027,0.0280947,0.736031,0.735847,0.00283931
O9-P36,500 mm,441.2,68.2982,0.00155,0.0280973,0.58993,0.590002,0.00299423
O3-P1437,280 mm,247,72.48,0.00375,0.00863051,0.614178,0.613608,0.00653378
O2-P219,250 mm,220.6,42.4423,0.00375,0.0147028,0.709496,0.7095,0.00433788
O9-P2805,250 mm,220.6,110.715,0.00375,0.00626668,0.566138,0.565874,0.00819593
O4-P84,800 mm,705.8,105.032,0.00085,0.0669536,0.579461,0.579529,0.00172275
O1-P440,900 mm,794.2,95.6074,0.00075,0.0890808,0.59283,0.592902,0.00142569
O2-P42,355 mm,313.2,95.6252,0.0027,0.0315864,0.757095,0.757112,0.00263447
O3-P2842,1000 mm,882.4,95.7569,0.00075,0.122893,0.641766,0.641854,0.001146
O1-P2472,800 mm,705.8,95.8343,0.00085,0.065843,0.576782,0.576892,0.00174513
O1-P2238,250 mm,220.6,100,0.00375,0.00831813,0.612626,0.612116,0.00654703
O1-P59,1000 mm,882.4,96.0757,0.00075,0.111982,0.625848,0.625933,0.00122921
O3-P2852,1000 mm,882.4,100,0.00075,0.11758,0.634167,0.634254,0.00118469
O4-P67,800 mm,705.8,100,0.00085,0.0802624,0.608441,0.6086,0.00150062
O1-P2239,250 mm,220.6,100,0.00375,0.00815401,0.609113,0.608793,0.00664917
O1-P154,355 mm,313.2,96.4306,0.0027,0.0243495,0.710061,0.709754,0.00312942
O21-P21,630 mm,555.8,96.4353,0.00125,0.0496584,0.626292,0.626365,0.00204361
O4-P50,800 mm,705.8,68.1159,0.00085,0.0859611,0.619738,0.619814,0.00142565
O4-P40,900 mm,794.2,89.3536,0.00075,0.0965532,0.605866,0.605922,0.00134115
O2-P10,1400 mm,1235.2,96.7529,0.00075,0.315499,0.806989,0.807073,0.000615439
O3-P134,315 mm,278,60.5367,0.0027,0.0201223,0.677712,0.677522,0.00353787
O24-P178,250 mm,220.6,97.1261,0.00375,0.0110015,0.660002,0.659587,0.00530329
O21-P60,450 mm,397,79.3362,0.00205,0.0313776,0.678123,0.678212,0.00269287
