label,size_label,diameter_mm,length_m,S_LAID,Q31,V31_MODEL,V31_CALC,S_REQ
O3-P1407,355 mm,313.2,96.914,0.0027,0.0141637,0.613457,0.613762,0.00469183
O1-P2232,280 mm,247,113.858,0.00375,0.0136239,0.695158,0.69496,0.00460821
O3-P2823,1000 mm,882.4,100,0.00075,0.125672,0.645656,0.64572,0.00112701
O3-P1452,250 mm,220.6,129.388,0.00375,0.0071983,0.587729,0.588232,0.00733393
O3-P165,250 mm,220.6,100,0.00375,0.00900767,0.62476,0.625487,0.00615772
O1-P45,1000 mm,882.4,100,0.00075,0.122392,0.641061,0.641148,0.00114951
O3-P1996,250 mm,220.6,123.154,0.00375,0.00460678,0.518488,0.518322,0.010561
O3-P1455,250 mm,220.6,97.4953,0.00375,0.00709332,0.58538,0.585836,0.00742007
O3-P79,630 mm,555.8,97.6245,0.00125,0.0654814,0.674004,0.674052,0.00166605
O4-P58,800 mm,705.8,97.5905,0.00085,0.0853427,0.618553,0.618628,0.00143333
O4-P83,800 mm,705.8,100,0.00085,0.0670344,0.579652,0.57972,0.00172115
O2-P210,315 mm,278,100,0.0027,0.0238476,0.706068,0.706094,0.00316013
O1-P354,900 mm,794.2,97.874,0.00075,0.0972938,0.607108,0.607166,0.00133345
O9-P691,500 mm,441.2,97.9062,0.00155,0.0264648,0.580324,0.580393,0.00313712
O3-P32,450 mm,397,97.9311,0.00205,0.0156769,0.559548,0.559918,0.00462368
O1-P2228,280 mm,247,93.5148,0.00375,0.0138131,0.697798,0.697492,0.00456227
O1-P2449,800 mm,705.8,100,0.000851,0.0702693,0.587378,0.587449,0.00165994
O3-P164,250 mm,220.6,100,0.00375,0.00901294,0.624857,0.625586,0.00615497
O2-P220,250 mm,220.6,111.057,0.00375,0.0144393,0.706397,0.706411,0.0043894
O4-P80,800 mm,705.8,100,0.00085,0.0675712,0.580912,0.580981,0.00171061
O21-P56,560 mm,494.2,113.8,0.00155,0.0376599,0.633917,0.633995,0.00245554
O1-P2435,800 mm,705.8,100,0.000851,0.0724303,0.592215,0.592287,0.00162194
O1-P2437,800 mm,705.8,100,0.00085,0.0722264,0.591507,0.591579,0.00162544
O3-P285,280 mm,247,100,0.00375,0.0180958,0.747536,0.747425,0.00378417
O1-P2438,800 mm,705.8,100,0.00085,0.0721357,0.591306,0.591378,0.001627
O3-P2861,250 mm,220.6,76.9374,0.00375,0.00749897,0.59413,0.594936,0.0071002
O1-P7,1800 mm,1588.2,100,0.00075,0.505162,0.898777,0.898903,0.000459569
O2-P218,280 mm,247,100,0.00375,0.0175647,0.742109,0.741913,0.00385915
O9-P711,500 mm,441.2,98.6033,0.00155,0.0235175,0.561688,0.561741,0.00344289
O3-P161,250 mm,220.6,100,0.00375,0.00912162,0.626839,0.62761,0.00609895
O1-P192,250 mm,220.6,54.0307,0.00375,0.014914,0.711926,0.711932,0.00429802
O1-P176,280 mm,247,49.3617,0.00375,0.0185666,0.75215,0.752171,0.00372161
O9-P694,500 mm,441.2,98.8386,0.00155,0.0256708,0.575141,0.575543,0.00321288
O1-P2469,800 mm,705.8,100,0.00085,0.0659674,0.577107,0.577189,0.00174259
O1-P2445,800 mm,705.8,100,0.00085,0.0707945,0.58831,0.588381,0.0016505
O3-P170,250 mm,220.6,98.894,0.00375,0.00838712,0.614068,0.613496,0.00650526
O3-P117,450 mm,397,98.9275,0.00205,0.0352621,0.699532,0.699393,0.00247417
O1-P8,1800 mm,1588.2,100,0.00075,0.505162,0.898776,0.898903,0.000459569
O1-P2231,280 mm,247,106.241,0.00375,0.01375,0.696924,0.696651,0.00457745
O3-P3160,900 mm,794.2,100,0.00075,0.106314,0.621778,0.621709,0.00124782
O1-P2459,800 mm,705.8,100,0.00085,0.0668801,0.579288,0.579356,0.00172421
O3-P8,560 mm,494.2,83.261,0.00155,0.0266676,0.576085,0.576155,0.00321744
O2-P687,1400 mm,1235.2,100,0.00075,0.232015,0.742945,0.742982,0.000769498
O3-P1434,315 mm,278,63.96,0.0027,0.00944263,0.553649,0.553246,0.00627671
O1-P2470,800 mm,705.8,100,0.00085,0.0658659,0.576842,0.576947,0.00174466
O3-P1997,250 mm,220.6,182.666,0.00375,0.00453701,0.516104,0.516043,0.010697
O1-P13,1800 mm,1588.2,100,0.00075,0.505102,0.898752,0.898875,0.000459607
O9-P2337,250 mm,220.6,57.3228,0.00375,0.0121328,0.676528,0.676452,0.00494344
O3-P2853,1000 mm,882.4,100,0.00075,0.117408,0.633916,0.634003,0.001186
O3-P289,280 mm,247,100,0.00375,0.0179761,0.746334,0.746198,0.00380065
O3-P840,250 mm,220.6,100,0.00375,0.0120073,0.674678,0.674658,0.00497997
O4-P82,800 mm,705.8,100,0.00085,0.0672607,0.580184,0.580252,0.00171669
O3-P838,250 mm,220.6,51.3644,0.00375,0.0126042,0.683223,0.683031,0.00481291
O3-P1993,250 mm,220.6,115.095,0.00375,0.00485373,0.525495,0.52618,0.0101103
O6-P65,355 mm,313.2,58.4623,0.0027,0.0263664,0.72438,0.724266,0.00296253
O1-P2432,800 mm,705.8,100,0.000851,0.0725668,0.592515,0.592588,0.00161962
O9-P722,500 mm,441.2,67.8795,0.00155,0.0229596,0.557946,0.557998,0.00350918
O4-P1032,250 mm,220.6,22.3174,0.00375,0.0105856,0.653398,0.652968,0.00545513
O3-P4,800 mm,705.8,99.3496,0.00085,0.0434842,0.514107,0.514136,0.00242199
O1-P9,1800 mm,1588.2,100,0.00075,0.505147,0.89877,0.898896,0.000459578
O9-P176,250 mm,220.6,100,0.00375,0.0128847,0.687027,0.686827,0.00473993
O2-P207,355 mm,313.2,100,0.0027,0.0244392,0.710707,0.710423,0.0031214
O4-P63,800 mm,705.8,72.333,0.00085,0.0837644,0.615299,0.615569,0.0014534
O3-P1424,355 mm,313.2,100,0.0027,0.0111361,0.573662,0.57374,0.00568436
O24-P174,250 mm,220.6,99.4267,0.00375,0.0113721,0.66555,0.665288,0.00517743
O3-P2458,250 mm,220.6,100,0.00375,0.00593579,0.557921,0.557277,0.00856503
O1-P43,1000 mm,882.4,98.0768,0.00075,0.122482,0.641188,0.641275,0.00114888
O4-P39,900 mm,794.2,100,0.00075,0.096554,0.605868,0.605924,0.00134114
O1-P6,1800 mm,1588.2,100,0.00075,0.505165,0.898777,0.898904,0.000459567
O3-P38,280 mm,247,89.2197,0.00375,0.00886227,0.617528,0.618171,0.00639777
O4-P1345,630 mm,555.8,71.0579,0.00125,0.0504662,0.629019,0.629097,0.00201882
O3-P1998,250 mm,220.6,78.2163,0.00375,0.00452496,0.51578,0.515646,0.0107208
O3-P139,280 mm,247,100,0.00375,0.0194361,0.760569,0.760601,0.0036149
O1-P2454,800 mm,705.8,92.3995,0.00085,0.067264,0.580192,0.58026,0.00171662
O2-P616,250 mm,220.6,100,0.00375,0.0103544,0.649541,0.649183,0.0055448
O3-P2825,1000 mm,882.4,100,0.00075,0.125572,0.645519,0.645582,0.00112767
O3-P163,250 mm,220.6,100,0.00375,0.00905586,0.625645,0.626388,0.00613269
O1-P41,1000 mm,882.4,100,0.00075,0.122485,0.641192,0.641279,0.00114886
O3-P3,800 mm,705.8,99.5367,0.00085,0.0435137,0.514205,0.514234,0.00242067
O3-P86,630 mm,555.8,100,0.001251,0.0643089,0.670713,0.671088,0.00168783
O4-P69,800 mm,705.8,100,0.00085,0.0801366,0.60821,0.608345,0.00150239
O6-P66,355 mm,313.2,100,0.0027,0.026227,0.723389,0.723298,0.00297321
O3-P16,560 mm,494.2,100,0.00155,0.0256528,0.569492,0.569897,0.00331894
O1-P56,1000 mm,882.4,97.0748,0.00075,0.122048,0.640576,0.640663,0.00115194
O3-P2840,1000 mm,882.4,100,0.00075,0.122968,0.641872,0.641959,0.00114548
O3-P80,630 mm,555.8,100,0.00125,0.0653899,0.67378,0.673806,0.00166773
O1-P47,1000 mm,882.4,100,0.00075,0.122391,0.64106,0.641147,0.00114952
O3-P2810,1000 mm,882.4,100,0.00075,0.127564,0.648243,0.64831,0.00111453
O3-P1468,250 mm,220.6,100,0.00375,0.0067684,0.577705,0.57823,0.0077031
O3-P2804,1000 mm,882.4,100,0.00075,0.128673,0.649744,0.649815,0.00110737
O2-P594,1400 mm,1235.2,100,0.00075,0.253384,0.760909,0.760995,0.000720874
O3-P24,560 mm,494.2,72.6016,0.00155,0.0211033,0.53911,0.539192,0.00388713
O3-P1421,355 mm,313.2,71.0356,0.0027,0.0112038,0.574647,0.574725,0.00565654
O9-P1083,355 mm,313.2,114.618,0.0027,0.0190912,0.665537,0.665842,0.00373185
O2-P215,280 mm,247,100,0.00375,0.0177971,0.744514,0.744346,0.00382574
O1-P1045,250 mm,220.6,68.2973,0.00375,0.0115853,0.66861,0.668488,0.00510871
O24-P38,250 mm,220.6,99.6931,0.00375,0.0101298,0.645657,0.645433,0.00563579
O3-P1474,250 mm,220.6,94.0151,0.00375,0.00642799,0.570555,0.569932,0.00802935
O6-P86,355 mm,313.2,84.4745,0.002701,0.0200308,0.674025,0.674525,0.00360119
O1-P1915,280 mm,247,100,0.00375,0.0132113,0.689307,0.689325,0.00471295
O1-P1013,1600 mm,1411.8,99.7066,0.000751,0.379048,0.839881,0.840052,0.000552396
O21-P4,630 mm,555.8,65.2891,0.00125,0.0506175,0.629526,0.629604,0.00201426
O3-P843,250 mm,220.6,100,0.00375,0.0116453,0.669454,0.669379,0.00508982
O1-P2446,800 mm,705.8,100,0.000851,0.0707209,0.588399,0.58847,0.00165181
O2-P36,630 mm,555.8,100,0.00125,0.0579292,0.652629,0.652715,0.00182136
O9-P5,710 mm,626.4,100,0.001,0.0536272,0.584168,0.584243,0.00198301
O3-P166,250 mm,220.6,100,0.00375,0.0090024,0.624663,0.625388,0.00616048
O4-P45,900 mm,794.2,100,0.00075,0.086809,0.588693,0.588764,0.00145413
O4-P586,250 mm,220.6,87.0365,0.00375,0.0103435,0.649355,0.649003,0.00554912
O4-P36,900 mm,794.2,100,0.00075,0.0966445,0.60602,0.606076,0.0013402
O9-P689,500 mm,441.2,57.6828,0.00155,0.0266278,0.581305,0.581374,0.0031221
O3-P2803,1000 mm,882.4,277.402,0.00075,0.128675,0.649747,0.649818,0.00110736
O3-P113,500 mm,441.2,100,0.00155,0.0359951,0.630687,0.630752,0.00247991
O1-P22,1800 mm,1588.2,100,0.00075,0.504914,0.898673,0.898784,0.000459728
O21-P68,450 mm,397,99.8013,0.00205,0.0305961,0.673569,0.673671,0.00274345
O1-P1003,1600 mm,1411.8,100,0.00075,0.384706,0.842882,0.842989,0.00054658
O3-P1478,250 mm,220.6,100,0.00375,0.0050491,0.531917,0.532176,0.00978394
O3-P2822,1000 mm,882.4,100,0.000751,0.125691,0.645999,0.646063,0.00112688
O3-P9,560 mm,494.2,99.4292,0.00155,0.0266414,0.575926,0.575995,0.00321998
O1-P24,1000 mm,882.4,108.909,0.00075,0.125808,0.645843,0.645907,0.00112609
O1-P2233,250 mm,220.6,100,0.00375,0.00853931,0.61572,0.616506,0.00641545
O2-P208,355 mm,313.2,100,0.0027,0.0242963,0.709676,0.709355,0.00313421
O2-P672,1400 mm,1235.2,100,0.000751,0.232645,0.743857,0.743895,0.000767943
O4-P74,800 mm,705.8,100,0.00085,0.0776691,0.603206,0.603271,0.00153821
O4-P56,800 mm,705.8,47.7254,0.00085,0.0854387,0.618737,0.618813,0.00143213
O4-P1027,250 mm,220.6,47.8656,0.00375,0.0113503,0.665233,0.664959,0.00518459
O2-P13,1400 mm,1235.2,62.7197,0.00075,0.315496,0.806988,0.807071,0.000615443
O3-P1463,250 mm,220.6,100,0.00375,0.0067914,0.578269,0.578778,0.00768221
O1-P50,1000 mm,882.4,100,0.00075,0.122202,0.640793,0.64088,0.00115086
O4-P577,250 mm,220.6,100,0.00375,0.0109005,0.658436,0.658001,0.00533911
O3-P3144,1000 mm,882.4,100,0.00075,0.109328,0.621952,0.621868,0.00125182
O1-P103,250 mm,220.6,100,0.00375,0.0120143,0.674781,0.674759,0.00497791
O1-P18,1800 mm,1588.2,55.1422,0.00075,0.505055,0.898733,0.898852,0.000459637
O3-P845,250 mm,220.6,100,0.00375,0.0114244,0.66631,0.666079,0.00516032
O1-P1001,1600 mm,1411.8,100,0.00075,0.384872,0.842979,0.843087,0.000546411
O2-P598,1400 mm,1235.2,100,0.00075,0.252501,0.76019,0.760276,0.00072273
O3-P2860,1000 mm,882.4,86.5908,0.00075,0.116192,0.632135,0.632221,0.00119535
O2-P201,355 mm,313.2,86.5895,0.0027,0.0273263,0.730991,0.730791,0.00289206
O3-P2809,1000 mm,882.4,100,0.00075,0.127644,0.648351,0.648419,0.00111401
O2-P11,1400 mm,1235.2,100,0.00075,0.315498,0.806989,0.807073,0.00061544
O2-P209,315 mm,278,100,0.0027,0.0240857,0.707709,0.707746,0.00314027
O4-P78,800 mm,705.8,100,0.00085,0.0768748,0.601547,0.601608,0.0015502
O2-P678,1400 mm,1235.2,100,0.00075,0.232423,0.7433,0.743338,0.000768491
O9-P8,500 mm,441.2,100,0.00155,0.0287257,0.59353,0.593578,0.00294338
O2-P676,1400 mm,1235.2,100,0.00075,0.232509,0.743375,0.743413,0.000768278
O7-P5,355 mm,313.2,89.121,0.0027,0.0198588,0.672446,0.672886,0.00362421
O3-P3205,900 mm,794.2,100,0.00075,0.105093,0.619763,0.619802,0.0012586
O6-P56,355 mm,313.2,78.9365,0.0027,0.0280791,0.735931,0.735746,0.00284035
O1-P92,280 mm,247,100,0.00375,0.018137,0.747946,0.747845,0.00377856
O21-P47,560 mm,494.2,100,0.00155,0.0384297,0.637422,0.637501,0.00241787
O3-P2815,1000 mm,882.4,100,0.000751,0.126567,0.647202,0.647267,0.00112106
O3-P2854,1000 mm,882.4,100,0.00075,0.116996,0.633316,0.633402,0.00118914
O9-P178,250 mm,220.6,96.657,0.00375,0.0127921,0.685785,0.685583,0.00476366
O7-P160,250 mm,220.6,99.9287,0.00375,0.0119754,0.674202,0.674199,0.00498938
O3-P81,630 mm,555.8,100,0.00125,0.0653442,0.673669,0.673684,0.00166856
O2-P679,1400 mm,1235.2,100,0.000751,0.232255,0.743518,0.743555,0.000768904
O21-P49,560 mm,494.2,100,0.00155,0.0384213,0.637385,0.637464,0.00241827
O21-P42,560 mm,494.2,100,0.00155,0.0401137,0.644908,0.644971,0.00234031
O4-P1400,630 mm,555.8,67.5148,0.00125,0.0490427,0.624188,0.624257,0.00206303
O16-P6,280 mm,247,100,0.00375,0.0164892,0.730313,0.730206,0.00402685
O6-P88,355 mm,313.2,99.9399,0.002701,0.0199174,0.673048,0.673507,0.00361631
O10-P74,315 mm,278,100,0.0027,0.0167425,0.646855,0.646429,0.0040321
O4-P32,900 mm,794.2,169.599,0.00075,0.0967263,0.606157,0.606214,0.00133934
O2-P677,1400 mm,1235.2,100,0.000751,0.232475,0.743709,0.743746,0.000768363
O9-P1118,355 mm,313.2,100,0.0027,0.0188747,0.663501,0.663811,0.00376376
O1-P52,1000 mm,882.4,100,0.00075,0.122089,0.640634,0.640721,0.00115165
O9-P11,500 mm,441.2,100,0.00155,0.0286976,0.593372,0.59342,0.0029456
O10-P127,315 mm,278,100,0.0027,0.016196,0.641174,0.640846,0.00413145
O9-P1114,355 mm,313.2,100,0.0027,0.0188778,0.663531,0.66384,0.00376329
O1-P2234,250 mm,220.6,100,0.00375,0.00849609,0.616306,0.615656,0.00644063
O3-P75,630 mm,555.8,100,0.001251,0.0659938,0.675589,0.67562,0.00165678
O6-P71,355 mm,313.2,87.0894,0.0027,0.025008,0.714714,0.714616,0.00307189
O1-P2450,800 mm,705.8,100,0.00085,0.0702149,0.587,0.587071,0.00166092
O3-P279,315 mm,278,100,0.0027,0.0184826,0.663084,0.663131,0.00375482
O3-P278,315 mm,278,99.8764,0.0027,0.01889,0.666851,0.666822,0.00369733
O3-P2814,1000 mm,882.4,100,0.00075,0.127561,0.648238,0.648306,0.00111455
O16-P9,280 mm,247,100,0.00375,0.0164321,0.729653,0.729563,0.00403641
O9-P1126,355 mm,313.2,100,0.0027,0.0188685,0.663442,0.663753,0.00376468
O1-P1519,1400 mm,1235.2,100,0.00075,0.353873,0.831734,0.831843,0.00056824
O2-P675,1400 mm,1235.2,100,0.000751,0.232589,0.743808,0.743847,0.00076808
O4-P61,800 mm,705.8,100,0.00085,0.0841232,0.616051,0.616269,0.00144877
O3-P1469,250 mm,220.6,100,0.00375,0.00671105,0.576283,0.576856,0.00775583
O11-P53,250 mm,220.6,100,0.00375,0.0126445,0.683777,0.683581,0.00480222
O3-P258,355 mm,313.2,100,0.0027,0.0262386,0.723472,0.723379,0.00297232
O7-P8,355 mm,313.2,86.474,0.0027,0.0196741,0.670826,0.671214,0.00364935
O9-P1119,355 mm,313.2,100,0.0027,0.0188739,0.663493,0.663803,0.00376388
O3-P3146,1000 mm,882.4,100,0.000751,0.107517,0.619498,0.61935,0.00126786
O11-P55,250 mm,220.6,100,0.00375,0.0126384,0.683694,0.683498,0.00480383
O1-P2444,800 mm,705.8,100,0.00085,0.0715703,0.590049,0.59012,0.0016368
O2-P671,1400 mm,1235.2,100,0.00075,0.23282,0.743646,0.743685,0.000767513
O3-P268,315 mm,278,40.7032,0.002701,0.0196441,0.673717,0.673544,0.00359731
O3-P137,280 mm,247,107.446,0.00375,0.0197415,0.763445,0.763463,0.00357994
O1-P129,1000 mm,882.4,100,0.00075,0.12026,0.638036,0.638123,0.00116476
O9-P1103,355 mm,313.2,100,0.0027,0.018889,0.663637,0.663946,0.00376163
O3-P100,630 mm,555.8,100,0.00125,0.0621886,0.664952,0.665033,0.00172925
O9-P1120,355 mm,313.2,100,0.0027,0.018873,0.663486,0.663795,0.00376401
O3-P2846,1000 mm,882.4,100,0.00075,0.122686,0.641475,0.641562,0.00114745
O1-P62,1000 mm,882.4,82.4559,0.00075,0.108442,0.620547,0.620493,0.0012596
O2-P196,355 mm,313.2,100,0.002701,0.0292433,0.743292,0.743249,0.00276599
O3-P103,630 mm,555.8,100,0.00125,0.0621861,0.664945,0.665026,0.0017293
O9-P1110,355 mm,313.2,100,0.0027,0.0188831,0.663581,0.663891,0.0037625
O3-P256,355 mm,313.2,100,0.0027,0.0263119,0.723994,0.723888,0.00296669
O1-P61,1000 mm,882.4,100,0.00075,0.108443,0.620552,0.620494,0.0012596
O3-P1992,250 mm,220.6,131.408,0.00375,0.00489014,0.526725,0.527312,0.0100475
O11-P50,250 mm,220.6,100,0.00375,0.0128553,0.686634,0.686434,0.00474742
O4-P1346,630 mm,555.8,68.3961,0.00125,0.0503995,0.628796,0.628873,0.00202084
O10-P71,315 mm,278,73.9495,0.0027,0.016768,0.647114,0.646686,0.00402761
O3-P276,315 mm,278,100,0.0027,0.0190024,0.667886,0.667826,0.00368191
O3-P2820,1000 mm,882.4,100,0.00075,0.125758,0.645774,0.645838,0.00112643
O9-P3,710 mm,626.4,100,0.001,0.0536289,0.584173,0.584248,0.00198296
O6-P93,355 mm,313.2,99.9326,0.0027,0.0198623,0.672477,0.672919,0.00362373
O9-P1112,355 mm,313.2,72.7919,0.0027,0.0188791,0.663543,0.663853,0.0037631
O10-P129,315 mm,278,100,0.0027,0.0161943,0.641156,0.640829,0.00413176
O11-P58,250 mm,220.6,100,0.00375,0.0126359,0.68366,0.683464,0.00480449
O16-P10,280 mm,247,100,0.00375,0.0163884,0.729146,0.729069,0.00404377
O21-P93,250 mm,220.6,100,0.00375,0.0117803,0.671329,0.671366,0.00504804
O9-P160,280 mm,247,100,0.00375,0.0141426,0.702256,0.701828,0.00448521
O7-P157,250 mm,220.6,100,0.00375,0.0120045,0.674636,0.674618,0.00498079
O21-P19,630 mm,555.8,99.9856,0.00125,0.0496612,0.626301,0.626374,0.00204353
O9-P1127,355 mm,313.2,100,0.0027,0.0188677,0.663435,0.663745,0.00376481
O3-P284,280 mm,247,100,0.00375,0.0180967,0.747544,0.747434,0.00378405
O3-P2811,1000 mm,882.4,100,0.00075,0.127563,0.648242,0.648309,0.00111453
O6-P87,355 mm,313.2,99.9862,0.002701,0.0199556,0.673378,0.67385,0.00361121
O9-P1123,355 mm,313.2,100,0.0027,0.018871,0.663466,0.663776,0.00376431
O3-P2851,1000 mm,882.4,100,0.00075,0.11758,0.634168,0.634255,0.00118468
O4-P1397,630 mm,555.8,99.6918,0.00125,0.0494582,0.62561,0.625682,0.00204988
O1-P1033,1600 mm,1411.8,100,0.00075,0.373117,0.836083,0.836084,0.000558674
O10-P73,315 mm,278,100,0.0027,0.0167433,0.646864,0.646438,0.00403195
O3-P135,315 mm,278,100,0.0027,0.0200223,0.676869,0.676678,0.00355006
O9-P171,250 mm,220.6,100,0.00375,0.0128893,0.687088,0.686889,0.00473876
O10-P69,315 mm,278,100,0.0027,0.0168199,0.647636,0.647207,0.00401853
O2-P682,1400 mm,1235.2,100,0.000751,0.232018,0.743311,0.743347,0.000769491
O11-P49,250 mm,220.6,100,0.00375,0.0128959,0.687175,0.686976,0.0047371
O4-P38,900 mm,794.2,100,0.00075,0.0965548,0.605869,0.605925,0.00134114
O4-P72,800 mm,705.8,100,0.00085,0.0781032,0.604107,0.604173,0.00153175
O1-P91,280 mm,247,100,0.00375,0.0181677,0.748252,0.748158,0.00377439
O6-P92,355 mm,313.2,100,0.0027,0.0198643,0.672495,0.672937,0.00362345
O21-P46,560 mm,494.2,100,0.00155,0.0384305,0.637426,0.637505,0.00241783
O4-P1033,250 mm,220.6,125.709,0.00375,0.0105099,0.652151,0.651738,0.00548403
O3-P1470,250 mm,220.6,100,0.00375,0.00671021,0.576262,0.576836,0.0077566
O16-P2,280 mm,247,100,0.00375,0.0164983,0.730417,0.730307,0.00402535
O9-P1125,355 mm,313.2,100,0.0027,0.0188693,0.66345,0.66376,0.00376456
O9-P27,500 mm,441.2,59.5738,0.00155,0.0283197,0.591203,0.591275,0.00297598
O6-P57,355 mm,313.2,69.283,0.0027,0.028055,0.735776,0.735589,0.00284197
O3-P254,355 mm,313.2,100,0.0027,0.0263195,0.724047,0.72394,0.00296612
O3-P282,280 mm,247,100,0.00375,0.0181918,0.748491,0.748403,0.00377113
O2-P204,355 mm,313.2,65.0829,0.002701,0.0264186,0.72485,0.724728,0.00295856
O3-P1480,250 mm,220.6,100,0.00375,0.00497473,0.529523,0.529916,0.00990524
O3-P288,280 mm,247,100,0.00375,0.017977,0.746343,0.746206,0.00380053
O11-P56,250 mm,220.6,100,0.00375,0.0126376,0.683683,0.683487,0.00480405
O21-P90,250 mm,220.6,22.8688,0.00375,0.0117864,0.671413,0.671456,0.00504617
O3-P13,560 mm,494.2,67.4792,0.00155,0.0258562,0.570922,0.571166,0.00329798
O7-P3,355 mm,313.2,69.8956,0.0027,0.01986,0.672457,0.672897,0.00362404
O9-P37,500 mm,441.2,100,0.00155,0.0280955,0.58992,0.589992,0.00299437
O3-P1429,315 mm,278,100,0.0027,0.00948825,0.554302,0.553995,0.00625236
O3-P2850,1000 mm,882.4,100,0.00075,0.117581,0.63417,0.634256,0.00118468
O3-P329,280 mm,247,96.9078,0.00375,0.0132032,0.689204,0.689213,0.00471507
O3-P130,315 mm,278,87.3235,0.0027,0.0204689,0.680584,0.680411,0.00349658
O3-P2856,1000 mm,882.4,100,0.00075,0.116447,0.63251,0.632596,0.00119337
O2-P29,630 mm,555.8,106.384,0.00125,0.0620493,0.664562,0.664642,0.00173207
O3-P259,355 mm,313.2,100,0.0027,0.02623,0.72341,0.723319,0.00297298
O3-P3154,1000 mm,882.4,100,0.000751,0.106612,0.617818,0.617926,0.00127606
O3-P300,280 mm,247,100,0.00375,0.0134615,0.692845,0.692761,0.00464866
O6-P84,355 mm,313.2,84.706,0.0027,0.0203581,0.677756,0.677341,0.00355846
O2-P189,355 mm,313.2,66.0749,0.0027,0.0306942,0.75189,0.751933,0.0026819
O3-P3203,900 mm,794.2,100,0.00075,0.105182,0.619887,0.619943,0.0012578
O6-P74,355 mm,313.2,85.6116,0.0027,0.0217824,0.689744,0.689528,0.00338734
O3-P109,630 mm,555.8,100,0.00125,0.0618888,0.664111,0.664191,0.00173533
O11-P2,280 mm,247,100,0.00375,0.0145715,0.70781,0.707332,0.00439018
O9-P1179,355 mm,313.2,100,0.002701,0.0183246,0.658232,0.658646,0.00384817
O3-P242,355 mm,313.2,100,0.0027,0.0293793,0.744005,0.743987,0.00275772
O3-P3152,1000 mm,882.4,71.8023,0.00075,0.106666,0.617564,0.617708,0.00127558
O3-P3149,1000 mm,882.4,67.9991,0.000751,0.107126,0.618518,0.618735,0.00127139
O3-P3200,900 mm,794.2,104.912,0.000751,0.105253,0.620295,0.62036,0.00125717
O3-P841,250 mm,220.6,99.9853,0.00375,0.0119605,0.67398,0.673985,0.00499379
O4-P109,250 mm,220.6,68.2065,0.00375,0.00706933,0.584834,0.585285,0.0074401
O3-P297,280 mm,247,100,0.00375,0.0137338,0.696699,0.696435,0.00458136
O21-P28,560 mm,494.2,99.926,0.00155,0.0414671,0.650698,0.650787,0.00228237
O9-P2812,250 mm,220.6,100,0.00375,0.00602534,0.56,0.559641,0.00846127
O11-P93,250 mm,220.6,100,0.00375,0.0124733,0.681403,0.681228,0.00484815
O3-P90,630 mm,555.8,92.0053,0.001251,0.0640181,0.669975,0.670295,0.00169335
O3-P89,630 mm,555.8,73.06,0.001251,0.0640187,0.669977,0.670297,0.00169334
O21-P94,250 mm,220.6,100,0.00375,0.0117795,0.671318,0.671354,0.0050483
O11-P92,250 mm,220.6,100,0.00375,0.0124741,0.681414,0.68124,0.00484792
O9-P30,500 mm,441.2,100,0.00155,0.0281227,0.590076,0.590148,0.00299213
O3-P36,355 mm,313.2,76.2351,0.0027,0.0136781,0.608304,0.607842,0.0048225
O3-P2843,1000 mm,882.4,100,0.00075,0.122846,0.6417,0.641787,0.00114633
O9-P1129,355 mm,313.2,100,0.0027,0.018866,0.663419,0.663729,0.00376506
O7-P153,250 mm,220.6,80.5942,0.00375,0.0121943,0.677424,0.677325,0.00492583
O10-P62,315 mm,278,79.6502,0.0027,0.0168759,0.648197,0.647767,0.0040088
O21-P24,560 mm,494.2,100,0.00155,0.0421281,0.653248,0.653568,0.00225537
O1-P444,900 mm,794.2,100,0.00075,0.0883367,0.591484,0.591556,0.00143485
O15-P5,250 mm,220.6,100,0.00375,0.00176059,0.389648,0.38957,0.0244073
O3-P1404,355 mm,313.2,100,0.0027,0.0160716,0.635196,0.63551,0.00425245
O1-P362,250 mm,220.6,75.7632,0.00375,0.00880393,0.620928,0.621632,0.00626653
O3-P1420,355 mm,313.2,71.3511,0.0027,0.0114179,0.577732,0.577811,0.00557068
O1-P128,1000 mm,882.4,100,0.00075,0.120261,0.638037,0.638124,0.00116476
O3-P2008,250 mm,220.6,100,0.00375,0.00242557,0.429039,0.429116,0.0183439
O3-P1994,250 mm,220.6,123.654,0.00375,0.00484593,0.525229,0.525936,0.0101238
O1-P1933,250 mm,220.6,71.8595,0.00375,0.00935323,0.632341,0.631855,0.00598383
O1-P1039,1600 mm,1411.8,97.9349,0.00075,0.372952,0.835998,0.835985,0.000558852
O21-P25,560 mm,494.2,100,0.00155,0.0420714,0.653033,0.653332,0.00225765
O3-P160,250 mm,220.6,100,0.00375,0.00912245,0.626854,0.627626,0.00609853
O3-P1466,250 mm,220.6,100,0.00375,0.00677007,0.577746,0.57827,0.00770158
O3-P277,315 mm,278,101.396,0.0027,0.0189708,0.667597,0.667545,0.00368622
O1-P1509,1400 mm,1235.2,65.2119,0.000751,0.354893,0.832772,0.832881,0.000567122
O11-P69,250 mm,220.6,100,0.00375,0.0125604,0.682617,0.68243,0.00482462
O4-P115,250 mm,220.6,99.4433,0.00375,0.00569761,0.55042,0.550846,0.00885638
O21-P81,250 mm,220.6,100,0.00375,0.0138136,0.698776,0.698815,0.00452037
O3-P287,280 mm,247,100,0.00375,0.0180921,0.747499,0.747387,0.00378468
O2-P670,1400 mm,1235.2,100,0.000751,0.232944,0.744116,0.744155,0.000767209
O1-P133,1000 mm,882.4,100,0.00075,0.120257,0.638031,0.638118,0.00116479
O2-P1180,355 mm,313.2,100,0.0027,0.0221565,0.692944,0.692609,0.00334602
O3-P290,280 mm,247,100,0.00375,0.0178911,0.745473,0.745321,0.0038125
O3-P305,280 mm,247,100,0.00375,0.0132425,0.690157,0.689757,0.00470479
O3-P264,355 mm,313.2,100,0.0027,0.0233032,0.701222,0.701763,0.00322763
O2-P1193,250 mm,220.6,100,0.00375,0.0127153,0.684745,0.684544,0.00478361
O9-P701,500 mm,441.2,102.548,0.00155,0.024252,0.566257,0.56656,0.00336005
O2-P1177,355 mm,313.2,57.7876,0.0027,0.022776,0.697041,0.697608,0.00328057
O1-P2440,800 mm,705.8,100,0.00085,0.0720163,0.591041,0.591113,0.00162905
O3-P1439,280 mm,247,105.205,0.00375,0.0086054,0.613635,0.613108,0.00654894
O21-P38,560 mm,494.2,97.4371,0.00155,0.0401473,0.645054,0.645118,0.00233882
O21-P78,355 mm,313.2,72.8635,0.0027,0.0214658,0.686964,0.686883,0.00342343
O3-P106,630 mm,555.8,100,0.00125,0.0621836,0.664938,0.665019,0.00172935
O1-P44,1000 mm,882.4,107.29,0.00075,0.122438,0.641126,0.641213,0.00114919
O9-P44,500 mm,441.2,91.1851,0.00155,0.0278202,0.588333,0.588405,0.00301735
O21-P32,560 mm,494.2,102.037,0.00155,0.0414515,0.650636,0.65072,0.00228301
O9-P1176,355 mm,313.2,75.2336,0.0027,0.0183263,0.658161,0.658572,0.0038479
O4-P1419,630 mm,555.8,89.2377,0.00125,0.0483044,0.621635,0.6217,0.00208694
O2-P688,1400 mm,1235.2,100,0.000751,0.231964,0.743263,0.7433,0.000769625
O1-P1916,280 mm,247,100.385,0.00375,0.0132105,0.689296,0.689313,0.00471317
O3-P1464,250 mm,220.6,100,0.00375,0.00679057,0.578249,0.578759,0.00768296
O11-P71,250 mm,220.6,100,0.00375,0.0125587,0.682594,0.682407,0.00482506
O9-P18,500 mm,441.2,100.097,0.00155,0.0285555,0.59257,0.592616,0.00295693
O21-P36,560 mm,494.2,107.777,0.00155,0.0409318,0.648436,0.648506,0.00230484
O1-P93,280 mm,247,100,0.00375,0.0179911,0.746485,0.746352,0.00379857
O3-P123,450 mm,397,100,0.00205,0.0348987,0.697536,0.697503,0.00249259
O1-P1501,1400 mm,1235.2,100,0.000751,0.358734,0.835118,0.835227,0.000562968
O24-P173,250 mm,220.6,100.666,0.00375,0.0121821,0.677247,0.677152,0.00492931
O11-P91,250 mm,220.6,100,0.003751,0.0124749,0.681494,0.68132,0.00484769
O1-P1011,1600 mm,1411.8,72.2099,0.00075,0.384327,0.842659,0.842766,0.000546964
O2-P41,355 mm,313.2,100,0.0027,0.0316398,0.757399,0.757416,0.00263172
O1-P31,1000 mm,882.4,54.1904,0.00075,0.123786,0.643044,0.643103,0.00113981
O3-P25,560 mm,494.2,74.4055,0.00155,0.0211027,0.539106,0.539187,0.00388722
O4-P81,800 mm,705.8,100,0.00085,0.0674821,0.580703,0.580772,0.00171235
O3-P102,630 mm,555.8,100,0.00125,0.0621869,0.664948,0.665029,0.00172928
O1-P1046,250 mm,220.6,100,0.00375,0.0115816,0.668558,0.668434,0.00510987
O9-P9,500 mm,441.2,100,0.00155,0.0286993,0.593381,0.593429,0.00294547
O1-P1025,1600 mm,1411.8,99.802,0.00075,0.378507,0.839128,0.839317,0.000552961
O2-P607,280 mm,247,100.269,0.00375,0.0187263,0.753676,0.753751,0.00370118
O9-P12,500 mm,441.2,100,0.00155,0.0286616,0.593169,0.593216,0.00294846
O1-P1017,1600 mm,1411.8,100,0.000751,0.378564,0.83956,0.839763,0.000552902
O1-P1035,1600 mm,1411.8,100,0.00075,0.37311,0.836079,0.83608,0.000558682
O3-P94,630 mm,555.8,76.7047,0.00125,0.0633095,0.667948,0.66815,0.00170701
O3-P301,280 mm,247,100,0.00375,0.0132612,0.689794,0.690015,0.00469994
O10-P66,315 mm,278,100,0.0027,0.0168723,0.648161,0.647731,0.00400944
O4-P576,250 mm,220.6,100,0.00375,0.0109335,0.65895,0.65852,0.00532734
O3-P73,630 mm,555.8,80.8739,0.001251,0.0659977,0.6756,0.67563,0.00165671
O9-P1089,355 mm,313.2,96.7465,0.002701,0.0189051,0.663879,0.664188,0.00375924
O2-P187,355 mm,313.2,100,0.0027,0.0320789,0.759881,0.759899,0.00260957
O9-P34,500 mm,441.2,60.2478,0.00155,0.0280997,0.589945,0.590017,0.00299402
O1-P200,250 mm,220.6,100,0.00375,0.0105893,0.653459,0.653029,0.00545371
O9-P2813,250 mm,220.6,100,0.00375,0.00602451,0.559981,0.559619,0.00846222
O3-P77,630 mm,555.8,100,0.001251,0.0659802,0.67555,0.675583,0.00165702
O3-P1409,355 mm,313.2,100,0.0027,0.0126778,0.594722,0.595087,0.00512196
O3-P1410,355 mm,313.2,100,0.0027,0.0125693,0.593427,0.593655,0.00515721
O3-P2816,1000 mm,882.4,100,0.000751,0.126553,0.647184,0.647249,0.00112115
O1-P1008,1600 mm,1411.8,53.6048,0.00075,0.384418,0.842712,0.842819,0.000546872
O9-P1180,355 mm,313.2,101.957,0.002701,0.0183238,0.658224,0.658638,0.0038483
O3-P322,280 mm,247,100,0.00375,0.013209,0.689278,0.689294,0.00471354
O4-P71,800 mm,705.8,100,0.00085,0.0782275,0.604365,0.604431,0.00152991
O1-P1511,1400 mm,1235.2,127.676,0.000751,0.354786,0.832707,0.832816,0.000567239
O1-P1034,1600 mm,1411.8,100,0.00075,0.373113,0.836081,0.836082,0.000558678
O1-P1030,1600 mm,1411.8,100,0.00075,0.373234,0.836143,0.836155,0.000558548
O1-P67,1000 mm,882.4,100.099,0.00075,0.108418,0.620408,0.620455,0.00125982
O3-P2807,1000 mm,882.4,100,0.00075,0.128671,0.649741,0.649811,0.00110739
O1-P1910,280 mm,247,100,0.00375,0.0132709,0.690296,0.690148,0.00469743
O3-P3170,900 mm,794.2,100,0.00075,0.106172,0.621538,0.621487,0.00124907
O1-P1923,280 mm,247,45.2277,0.00375,0.0128879,0.685119,0.684796,0.00479971
O3-P3163,900 mm,794.2,100.487,0.000751,0.106254,0.621965,0.621922,0.00124835
O1-P86,315 mm,278,84.1094,0.0027,0.0207206,0.682624,0.682478,0.0034675
O4-P22,900 mm,794.2,100,0.00075,0.10152,0.614048,0.614117,0.00129152
O9-P704,500 mm,441.2,92.8282,0.00155,0.0237695,0.563351,0.563408,0.00341392
O1-P1909,280 mm,247,100,0.00375,0.0132884,0.689876,0.69039,0.00469287
O3-P280,315 mm,278,100,0.0027,0.0184692,0.662969,0.663009,0.00375675
O9-P23,500 mm,441.2,100,0.00155,0.0283227,0.591221,0.591293,0.00297574
O9-P698,500 mm,441.2,100,0.00155,0.0243433,0.566776,0.56715,0.0033501
O3-P311,280 mm,247,100,0.00375,0.0132384,0.68994,0.689699,0.00470588
O3-P2004,250 mm,220.6,107.335,0.00375,0.00369239,0.485951,0.48602,0.0127351
O24-P177,250 mm,220.6,100,0.00375,0.0111724,0.662597,0.662238,0.00524422
O9-P1094,355 mm,313.2,60.0764,0.0027,0.0188992,0.663734,0.664042,0.00376011
O3-P1405,355 mm,313.2,100,0.0027,0.0159025,0.633457,0.633672,0.00428728
O21-P97,250 mm,220.6,100,0.00375,0.0117771,0.671285,0.67132,0.00504902
O21-P851,250 mm,220.6,60.2634,0.00375,0.00858269,0.616592,0.617356,0.00639042
O4-P27,900 mm,794.2,89.2834,0.00075,0.096809,0.606296,0.606353,0.00133848
O4-P111,250 mm,220.6,53.8133,0.00375,0.0069268,0.581525,0.581975,0.00756191
O1-P160,355 mm,313.2,104.458,0.0027,0.0241543,0.708641,0.708287,0.00314709
O3-P99,630 mm,555.8,100,0.00125,0.0621894,0.664955,0.665036,0.00172923
O6-P69,355 mm,313.2,73.9231,0.0027,0.0255486,0.718446,0.718517,0.00302692
O4-P15,900 mm,794.2,100,0.00075,0.102739,0.615997,0.616075,0.00128005
O3-P34,355 mm,313.2,84.2511,0.0027,0.0137957,0.608666,0.609292,0.00479004
O3-P324,280 mm,247,100,0.00375,0.0132074,0.689257,0.689271,0.00471397
O1-P137,1000 mm,882.4,100,0.00075,0.120254,0.638026,0.638113,0.00116481
O9-P1096,355 mm,313.2,100,0.0027,0.0188964,0.663707,0.664015,0.00376053
O3-P1460,250 mm,220.6,70.6645,0.00375,0.00683632,0.579362,0.579845,0.00764179
O1-P144,1000 mm,882.4,100,0.00075,0.119587,0.637071,0.637158,0.00116969
O1-P146,1000 mm,882.4,100,0.00075,0.119562,0.637035,0.637122,0.00116987
O9-P1086,355 mm,313.2,75.4677,0.0027,0.0190877,0.665505,0.665811,0.00373235
O3-P2859,1000 mm,882.4,59.5542,0.00075,0.116303,0.632298,0.632385,0.00119449
O1-P184,280 mm,247,100,0.00375,0.0158787,0.723203,0.723216,0.00413271
O3-P2812,1000 mm,882.4,100,0.00075,0.127562,0.64824,0.648308,0.00111454
O2-P693,1400 mm,1235.2,63.9184,0.00075,0.23186,0.742809,0.742846,0.000769883
O9-P41,500 mm,441.2,104.011,0.00155,0.028083,0.589849,0.589921,0.00299541
O1-P33,1000 mm,882.4,57.8574,0.00075,0.123758,0.643005,0.643064,0.00114
O4-P29,900 mm,794.2,135.876,0.00075,0.0968072,0.606293,0.60635,0.0013385
O1-P190,250 mm,220.6,70.4549,0.00375,0.0151055,0.714089,0.714102,0.00426296
O7-P156,250 mm,220.6,100,0.00375,0.012062,0.675489,0.675443,0.00496393
O2-P691,1400 mm,1235.2,87.2431,0.00075,0.231861,0.742811,0.742847,0.000769879
O3-P243,355 mm,313.2,100,0.0027,0.0293784,0.744,0.743982,0.00275777
O21-P30,560 mm,494.2,100,0.00155,0.0414531,0.650643,0.650727,0.00228295
O1-P29,1000 mm,882.4,100,0.00075,0.123851,0.643134,0.643193,0.00113936
O3-P317,280 mm,247,100,0.00375,0.0132282,0.68952,0.689559,0.00470853
O4-P578,250 mm,220.6,65.9785,0.00375,0.0108487,0.657624,0.657183,0.00535772
O9-P1113,355 mm,313.2,83.5244,0.0027,0.0188785,0.663538,0.663847,0.00376319
O1-P66,1000 mm,882.4,100,0.00075,0.10842,0.62042,0.620458,0.0012598
O10-P75,315 mm,278,74.9748,0.0027,0.0166819,0.646241,0.645819,0.00404279
O3-P3155,1000 mm,882.4,100,0.00075,0.106553,0.61741,0.61753,0.00127661
O1-P130,1000 mm,882.4,62.5031,0.00075,0.12026,0.638035,0.638122,0.00116477
O9-P179,250 mm,220.6,77.9177,0.00375,0.0127913,0.685774,0.685572,0.00476387
O3-P2847,1000 mm,882.4,100,0.00075,0.122626,0.641391,0.641478,0.00114787
O24-P20,355 mm,313.2,80.4453,0.0027,0.0287432,0.740124,0.740005,0.00279713
O4-P37,900 mm,794.2,100,0.00075,0.0966223,0.605983,0.606039,0.00134043
O1-P188,250 mm,220.6,100,0.00375,0.0154302,0.717674,0.717708,0.00420573
O4-P20,900 mm,794.2,100,0.00075,0.101536,0.614072,0.614141,0.00129138
O21-P64,450 mm,397,100,0.00205,0.0309283,0.675529,0.675613,0.00272164
O9-P1107,355 mm,313.2,100,0.0027,0.018886,0.663608,0.663917,0.00376208
O3-P92,630 mm,555.8,103.34,0.001251,0.0634203,0.668439,0.668655,0.00170486
O3-P42,250 mm,220.6,64.4298,0.00375,0.00550123,0.545234,0.545379,0.00911491
O3-P1402,355 mm,313.2,100,0.0027,0.0160848,0.63533,0.635653,0.00424976
O3-P85,630 mm,555.8,100,0.001251,0.0645536,0.671914,0.671753,0.00168322
O1-P1508,1400 mm,1235.2,57.7972,0.000751,0.355102,0.832901,0.83301,0.000566893
O1-P1032,1600 mm,1411.8,100,0.00075,0.37316,0.836105,0.83611,0.000558628
O3-P313,280 mm,247,100,0.00375,0.0132367,0.689853,0.689676,0.00470631
O3-P1479,250 mm,220.6,100,0.00375,0.00497556,0.52955,0.529941,0.00990387
O6-P89,355 mm,313.2,100,0.002701,0.0198734,0.672666,0.67311,0.00362224
O3-P844,250 mm,220.6,100,0.00375,0.0115516,0.668133,0.667987,0.00511939
O9-P10,500 mm,441.2,100,0.00155,0.0286985,0.593377,0.593425,0.00294553
O3-P95,630 mm,555.8,81.9384,0.001251,0.0633089,0.66815,0.668348,0.00170703
O2-P53,355 mm,313.2,100,0.0027,0.0279525,0.735114,0.734922,0.00284885
O11-P94,250 mm,220.6,100,0.00375,0.0124724,0.681391,0.681217,0.00484837
O10-P68,315 mm,278,100,0.0027,0.0168208,0.647645,0.647215,0.00401839
O6-P80,355 mm,313.2,72.6542,0.0027,0.021039,0.683252,0.683259,0.0034738
O1-P5,1800 mm,1588.2,100,0.00075,0.505165,0.898778,0.898905,0.000459567
O9-P169,250 mm,220.6,100,0.00375,0.012891,0.68711,0.686911,0.00473833
O21-P48,560 mm,494.2,100,0.00155,0.0384289,0.637419,0.637498,0.00241791
O4-P581,250 mm,220.6,101.544,0.00375,0.0106922,0.655131,0.654688,0.00541507
O3-P2857,1000 mm,882.4,100,0.00075,0.116446,0.632509,0.632595,0.00119338
O4-P3,900 mm,794.2,87.5711,0.00075,0.103337,0.616858,0.617028,0.00127451
O1-P1010,1600 mm,1411.8,72.0148,0.00075,0.384329,0.84266,0.842767,0.000546962
O3-P2817,1000 mm,882.4,100,0.00075,0.126503,0.646794,0.646861,0.00112148
O2-P9,1400 mm,1235.2,100,0.00075,0.315499,0.80699,0.807074,0.000615438
O4-P94,710 mm,626.4,103.328,0.001,0.0635731,0.611524,0.61176,0.00174157
O9-P1131,355 mm,313.2,100,0.0027,0.0188643,0.663403,0.663713,0.00376531
O3-P1428,315 mm,278,100,0.0027,0.00948909,0.554314,0.554009,0.00625192
O21-P34,560 mm,494.2,100,0.00155,0.0409374,0.64846,0.64853,0.0023046
O1-P1024,1600 mm,1411.8,100,0.00075,0.378508,0.839129,0.839318,0.00055296
O3-P1427,315 mm,278,100,0.0027,0.00948992,0.554326,0.554023,0.00625147
O21-P66,450 mm,397,100,0.00205,0.0305977,0.673579,0.67368,0.00274334
O9-P1184,355 mm,313.2,47.7282,0.0027,0.0183205,0.658103,0.658516,0.00384881
O9-P1124,355 mm,313.2,100,0.0027,0.0188702,0.663458,0.663768,0.00376443
O3-P2821,1000 mm,882.4,100,0.000751,0.125692,0.646,0.646064,0.00112688
O11-P61,250 mm,220.6,100,0.00375,0.0125957,0.683105,0.682914,0.00481518
O2-P1187,315 mm,278,47.9863,0.0027,0.0208668,0.683792,0.683667,0.00345093
O1-P1031,1600 mm,1411.8,102.038,0.00075,0.373166,0.836108,0.836114,0.000558621
O3-P321,280 mm,247,100,0.00375,0.0132146,0.689349,0.689371,0.00471208
O3-P3198,900 mm,794.2,103.928,0.000751,0.105263,0.620338,0.620375,0.00125708
O10-P148,315 mm,278,71.4642,0.002701,0.0158866,0.637904,0.637696,0.00419068
O1-P38,1000 mm,882.4,100,0.00075,0.122489,0.641198,0.641285,0.00114883
O16-P5,280 mm,247,100,0.00375,0.0164912,0.730336,0.730228,0.00402652
O3-P2827,1000 mm,882.4,102.762,0.00075,0.125182,0.644981,0.645043,0.00113029
O9-P165,280 mm,247,100,0.00375,0.0141391,0.702209,0.701782,0.00448602
O2-P595,1400 mm,1235.2,100,0.00075,0.253383,0.760908,0.760995,0.000720876
O4-P8,900 mm,794.2,80.5748,0.00075,0.102836,0.616137,0.61623,0.00127915
O9-P162,280 mm,247,100,0.00375,0.014141,0.702234,0.701806,0.0044856
O16-P1,280 mm,247,86.6292,0.00375,0.0166071,0.731663,0.731526,0.00400735
O1-P10,1800 mm,1588.2,100,0.00075,0.505105,0.898753,0.898876,0.000459606
O4-P75,800 mm,705.8,62.7775,0.00085,0.0775879,0.603037,0.603102,0.00153942
O21-P88,250 mm,220.6,100,0.00375,0.0122063,0.677599,0.677495,0.0049224
O21-P85,250 mm,220.6,100,0.00375,0.0124645,0.68128,0.681107,0.00485054
O9-P1117,355 mm,313.2,100,0.0027,0.0188755,0.663509,0.663819,0.00376363
O16-P4,280 mm,247,100,0.00375,0.0164935,0.730362,0.730254,0.00402614
O3-P1475,250 mm,220.6,70.793,0.00375,0.0063305,0.567908,0.56749,0.00812904
O2-P1173,355 mm,313.2,100,0.0027,0.0229123,0.698137,0.69869,0.00326666
O1-P58,1000 mm,882.4,64.0591,0.00075,0.121794,0.640216,0.640303,0.00115374
O3-P84,630 mm,555.8,100,0.001251,0.0647668,0.672447,0.67233,0.00167923
O4-P1348,630 mm,555.8,100,0.00125,0.0503981,0.628791,0.628868,0.00202088
O3-P3166,900 mm,794.2,100,0.00075,0.106179,0.62155,0.621498,0.00124901
O11-P95,250 mm,220.6,100,0.00375,0.0124672,0.681318,0.681145,0.00484979
O3-P325,280 mm,247,100,0.00375,0.0132065,0.689246,0.689259,0.00471419
O21-P69,450 mm,397,100,0.00205,0.0303722,0.672228,0.672351,0.00275841
O9-P172,250 mm,220.6,100,0.00375,0.0128885,0.687077,0.686878,0.00473897
O4-P95,710 mm,626.4,102.202,0.001,0.0633959,0.611109,0.611302,0.00174524
O3-P31,450 mm,397,100,0.00205,0.0157724,0.56036,0.560886,0.00460092
O9-P1130,355 mm,313.2,100,0.0027,0.0188652,0.663411,0.663721,0.00376518
O2-P15,1400 mm,1235.2,74.787,0.00075,0.314811,0.806523,0.806606,0.000616388
O2-P24,630 mm,555.8,66.6425,0.00125,0.0657613,0.674733,0.674799,0.00166097
O9-P716,500 mm,441.2,114.201,0.00155,0.023387,0.560821,0.560872,0.00345813
O1-P64,1000 mm,882.4,100,0.00075,0.108422,0.620429,0.620461,0.00125979
O9-P6,710 mm,626.4,100,0.001,0.0536264,0.584166,0.584241,0.00198303
O1-P36,1000 mm,882.4,100,0.00075,0.122502,0.641216,0.641303,0.00114874
O4-P4,900 mm,794.2,86.0135,0.00075,0.103313,0.616823,0.61699,0.00127473
O4-P44,900 mm,794.2,100,0.00075,0.0868098,0.588694,0.588765,0.00145412
O21-P53,560 mm,494.2,100,0.00155,0.0376656,0.633943,0.634021,0.00245526
O7-P1,355 mm,313.2,45.8814,0.0027,0.0198615,0.67247,0.672911,0.00362384
O1-P148,355 mm,313.2,100,0.0027,0.02449,0.71107,0.710801,0.00311688
O9-P695,500 mm,441.2,100,0.00155,0.02567,0.575136,0.575537,0.00321296
O1-P158,355 mm,313.2,84.5413,0.0027,0.0242435,0.709292,0.708959,0.00313897
O9-P692,500 mm,441.2,100,0.00155,0.026443,0.580192,0.580262,0.00313914
O6-P91,355 mm,313.2,100,0.0027,0.0198652,0.672502,0.672944,0.00362334
O3-P114,500 mm,441.2,100,0.00155,0.0359869,0.630649,0.630714,0.00248033
O3-P2824,1000 mm,882.4,100,0.00075,0.125573,0.64552,0.645583,0.00112767
O4-P23,900 mm,794.2,97.0437,0.00075,0.101514,0.614038,0.614107,0.00129158
O9-P1092,355 mm,313.2,66.4282,0.0027,0.018901,0.663751,0.664059,0.00375984
O9-P167,280 mm,247,100,0.00375,0.0141374,0.702187,0.70176,0.0044864
O2-P23,630 mm,555.8,100,0.00125,0.0657622,0.674735,0.674802,0.00166095
O9-P159,280 mm,247,100,0.00375,0.0141435,0.702267,0.701838,0.00448502
O21-P86,250 mm,220.6,100,0.00375,0.0123369,0.679475,0.679331,0.00488567
O3-P17,560 mm,494.2,100,0.00155,0.0255919,0.56906,0.569515,0.00332527
O1-P1502,1400 mm,1235.2,100,0.000751,0.358726,0.835113,0.835222,0.000562976
O9-P1109,355 mm,313.2,100,0.0027,0.0188846,0.663595,0.663904,0.00376229
O21-P51,560 mm,494.2,100,0.00155,0.0383912,0.637249,0.637328,0.00241972
O9-P1121,355 mm,313.2,99.3599,0.0027,0.0188722,0.663478,0.663787,0.00376413
O11-P3,280 mm,247,74.2814,0.00375,0.0145707,0.707799,0.707322,0.00439036
O1-P1029,1600 mm,1411.8,100,0.00075,0.373241,0.836146,0.836159,0.000558541
O21-P45,560 mm,494.2,100,0.00155,0.0384314,0.63743,0.637509,0.00241779
O3-P326,280 mm,247,100,0.00375,0.0132057,0.689236,0.689247,0.00471441
O3-P104,630 mm,555.8,100,0.00125,0.0621853,0.664943,0.665024,0.00172931
O9-P14,500 mm,441.2,56.0961,0.00155,0.0286254,0.592965,0.593012,0.00295134
O2-P604,1400 mm,1235.2,68.2438,0.00075,0.251807,0.759625,0.759709,0.000724194
O7-P158,250 mm,220.6,100,0.00375,0.0120036,0.674623,0.674606,0.00498104
O3-P132,315 mm,278,100,0.0027,0.0201971,0.678338,0.678149,0.00352884
O2-P5,1400 mm,1235.2,58.6743,0.00075,0.321068,0.810733,0.810823,0.000607907
O10-P135,315 mm,278,100,0.0027,0.016068,0.639798,0.639514,0.00415567
O1-P163,355 mm,313.2,63.2222,0.0027,0.0228758,0.697844,0.698401,0.00327037
O10-P64,315 mm,278,100,0.0027,0.0168738,0.648176,0.647746,0.00400917
O3-P2844,1000 mm,882.4,100,0.00075,0.122845,0.641699,0.641786,0.00114633
O9-P2795,250 mm,220.6,60.4418,0.00375,0.00651026,0.571138,0.57197,0.00794748
O2-P31,630 mm,555.8,100,0.00125,0.0614273,0.662809,0.662887,0.0017448
O10-P133,315 mm,278,100,0.0027,0.0160697,0.639816,0.639531,0.00415535
O3-P1457,250 mm,220.6,79.8885,0.00375,0.00704371,0.584248,0.584694,0.00746165
O10-P128,315 mm,278,100,0.0027,0.0161951,0.641165,0.640837,0.0041316
O10-P132,315 mm,278,100,0.0027,0.0160705,0.639826,0.63954,0.00415519
O10-P136,315 mm,278,100,0.0027,0.016065,0.639766,0.639482,0.00415625
O4-P9,900 mm,794.2,72.0124,0.00075,0.102808,0.616097,0.616185,0.0012794
O1-P1022,1600 mm,1411.8,65.2877,0.00075,0.378509,0.839129,0.839318,0.000552959
O1-P1028,1600 mm,1411.8,100,0.00075,0.373271,0.836162,0.836177,0.000558509
O1-P1504,1400 mm,1235.2,100,0.000751,0.355508,0.83315,0.833259,0.00056645
O1-P2468,800 mm,705.8,58.0633,0.00085,0.0659679,0.577108,0.57719,0.00174258
O3-P294,280 mm,247,70.6987,0.00375,0.0170689,0.736813,0.736609,0.00393367
O2-P21,630 mm,555.8,65.6502,0.00125,0.0657634,0.674738,0.674805,0.00166093
O3-P2835,1000 mm,882.4,100,0.00075,0.123564,0.642706,0.642793,0.00114134
O16-P7,280 mm,247,100,0.00375,0.0164877,0.730296,0.730189,0.0040271
O9-P1095,355 mm,313.2,100,0.0027,0.0188979,0.663722,0.66403,0.0037603
O1-P153,355 mm,313.2,100,0.0027,0.0243728,0.710229,0.709928,0.00312733
O1-P149,355 mm,313.2,100,0.0027,0.0244695,0.710924,0.710649,0.0031187
O3-P283,280 mm,247,100,0.00375,0.0180975,0.747553,0.747442,0.00378394
O4-P587,250 mm,220.6,103.138,0.00375,0.0102877,0.648402,0.648078,0.0055714
O11-P65,250 mm,220.6,100,0.00375,0.0125637,0.682663,0.682475,0.00482372
O1-P2220,500 mm,441.2,101.709,0.00155,0.0189974,0.528637,0.529092,0.00408614
O7-P159,250 mm,220.6,100,0.00375,0.011978,0.674242,0.674238,0.00498859
O3-P296,280 mm,247,69.6764,0.00375,0.0138803,0.69872,0.698383,0.00454627
O11-P64,250 mm,220.6,66.1961,0.00375,0.0125643,0.682671,0.682483,0.00482357
O3-P308,280 mm,247,100,0.00375,0.01324,0.690027,0.689722,0.00470545
O1-P2429,800 mm,705.8,100,0.000851,0.0728543,0.593149,0.593222,0.00161474
O10-P60,315 mm,278,106.099,0.0027,0.0168774,0.648212,0.647782,0.00400854
O3-P846,250 mm,220.6,100,0.00375,0.0113191,0.664774,0.664483,0.00519493
O3-P3169,900 mm,794.2,100,0.00075,0.106173,0.621539,0.621489,0.00124906
O21-P20,630 mm,555.8,100,0.00125,0.0496593,0.626295,0.626367,0.00204359
O9-P24,500 mm,441.2,100,0.00155,0.0283217,0.591215,0.591287,0.00297582
O3-P1422,355 mm,313.2,100,0.0027,0.0111441,0.573778,0.573856,0.00568105
O2-P185,355 mm,313.2,100,0.0027,0.034152,0.77101,0.771101,0.00251403
O4-P35,900 mm,794.2,100,0.00075,0.0966453,0.606021,0.606077,0.00134019
O10-P78,315 mm,278,72.4865,0.0027,0.0166278,0.645689,0.645272,0.0040524
O11-P4,280 mm,247,85.1342,0.00375,0.01457,0.707791,0.707314,0.00439049
O9-P166,280 mm,247,100,0.00375,0.0141383,0.702198,0.701771,0.00448621
O9-P1132,355 mm,313.2,100,0.0027,0.0188635,0.663395,0.663705,0.00376543
O9-P1,800 mm,705.8,113.17,0.00085,0.0657415,0.576516,0.576649,0.00174721
O4-P33,900 mm,794.2,118.413,0.00075,0.0966862,0.60609,0.606146,0.00133976
O3-P27,500 mm,441.2,75.2247,0.00155,0.0174028,0.516048,0.516097,0.00438858
O9-P1097,355 mm,313.2,100,0.002701,0.018895,0.663784,0.664093,0.00376073
O1-P189,250 mm,220.6,111.766,0.00375,0.015313,0.716392,0.716417,0.00422607
O2-P26,630 mm,555.8,75.0633,0.00125,0.0657601,0.674729,0.674796,0.00166099
O10-P67,315 mm,278,100,0.0027,0.0168216,0.647653,0.647224,0.00401824
O21-P61,450 mm,397,100,0.00205,0.0312373,0.67732,0.677403,0.00270177
O3-P35,355 mm,313.2,87.4474,0.0027,0.013795,0.608657,0.609283,0.00479023
O4-P51,800 mm,705.8,67.8861,0.00085,0.0858344,0.619496,0.619572,0.00142722
O9-P690,500 mm,441.2,100,0.00155,0.0265386,0.580769,0.580838,0.00313029
O11-P96,250 mm,220.6,42.5182,0.00375,0.0124653,0.681291,0.681118,0.00485031
O9-P161,280 mm,247,100,0.00375,0.0141418,0.702245,0.701817,0.0044854
O1-P150,355 mm,313.2,100,0.0027,0.0244284,0.710629,0.710343,0.00312236
O2-P22,630 mm,555.8,83.8744,0.00125,0.0657629,0.674737,0.674803,0.00166094
O11-P72,250 mm,220.6,114.758,0.00375,0.0125579,0.682583,0.682395,0.00482529
O3-P318,280 mm,247,100,0.00375,0.0132274,0.68951,0.689547,0.00470875
O16-P11,280 mm,247,100,0.00375,0.0163649,0.728872,0.728803,0.00404775
O9-P1183,355 mm,313.2,100,0.0027,0.0183214,0.658111,0.658525,0.00384868
O3-P82,630 mm,555.8,100,0.00125,0.0651858,0.673279,0.673259,0.00167147
O2-P17,630 mm,555.8,56.1267,0.00125,0.0660465,0.675541,0.675558,0.00165583
O9-P1128,355 mm,313.2,100,0.0027,0.0188668,0.663427,0.663737,0.00376493
O3-P1471,250 mm,220.6,100,0.00375,0.00670938,0.576241,0.576816,0.00775737
O21-P50,560 mm,494.2,100,0.00155,0.0383921,0.637252,0.637331,0.00241968
O4-P28,900 mm,794.2,124.946,0.00075,0.0968083,0.606295,0.606352,0.00133849
O11-P54,250 mm,220.6,100,0.00375,0.0126426,0.683751,0.683555,0.00480273
O3-P6,630 mm,555.8,100,0.00125,0.0301697,0.545452,0.545767,0.00301846
O10-P131,315 mm,278,100,0.0027,0.0161121,0.640275,0.639974,0.00414727
O3-P292,280 mm,247,100,0.00375,0.0178894,0.745456,0.745303,0.00381273
O1-P15,1800 mm,1588.2,100,0.00075,0.505072,0.898739,0.89886,0.000459627
O21-P62,450 mm,397,100,0.00205,0.0310082,0.675995,0.676078,0.00271647
O9-P177,250 mm,220.6,100,0.00375,0.0128839,0.687015,0.686816,0.00474014
O3-P2806,1000 mm,882.4,100,0.00075,0.128671,0.649742,0.649812,0.00110738
O9-P1099,355 mm,313.2,100,0.0027,0.0188921,0.663667,0.663975,0.00376117
O1-P49,1000 mm,882.4,100,0.00075,0.122247,0.640856,0.640943,0.00115054
O7-P161,250 mm,220.6,100,0.00375,0.0118946,0.672991,0.673032,0.00501343
O9-P175,250 mm,220.6,100,0.00375,0.012886,0.687044,0.686845,0.0047396
O3-P29,450 mm,397,55.3361,0.00205,0.0158233,0.56187,0.561401,0.00458887
O10-P72,315 mm,278,80.8987,0.0027,0.0167674,0.647107,0.64668,0.00402772
O11-P57,250 mm,220.6,100,0.00375,0.0126368,0.683671,0.683476,0.00480427
O7-P4,355 mm,313.2,75.4727,0.0027,0.0198594,0.672451,0.672892,0.00362412
O3-P2005,250 mm,220.6,110.881,0.00375,0.00366049,0.484717,0.484786,0.0128299
O10-P63,315 mm,278,100,0.0027,0.0168747,0.648184,0.647755,0.00400902
O3-P270,315 mm,278,68.8306,0.0027,0.0194851,0.672228,0.672074,0.00361775
O1-P35,1000 mm,882.4,100,0.00075,0.122508,0.641224,0.641311,0.0011487
O1-P1037,1600 mm,1411.8,100,0.00075,0.373074,0.836061,0.836058,0.00055872
O4-P1398,630 mm,555.8,101.75,0.00125,0.0494009,0.625414,0.625486,0.00205168
O1-P1052,250 mm,220.6,100,0.00375,0.0100909,0.644969,0.644774,0.00565198
O1-P1505,1400 mm,1235.2,77.6613,0.000751,0.355505,0.833147,0.833256,0.000566454
O6-P77,355 mm,313.2,53.6066,0.0027,0.0214409,0.686743,0.686673,0.00342631
O2-P1195,250 mm,220.6,100,0.00375,0.00985501,0.64071,0.640738,0.00575274
O9-P183,250 mm,220.6,110.255,0.00375,0.0127888,0.685741,0.685539,0.0047645
O9-P696,500 mm,441.2,100,0.00155,0.0256692,0.57513,0.575532,0.00321304
O7-P151,250 mm,220.6,69.6513,0.00375,0.0121992,0.677495,0.677394,0.00492442
O1-P25,1000 mm,882.4,100,0.00075,0.125793,0.645823,0.645886,0.0011262
O2-P692,1400 mm,1235.2,89.0853,0.00075,0.23186,0.74281,0.742847,0.000769881
O3-P327,280 mm,247,100,0.00375,0.0132049,0.689225,0.689236,0.00471463
O9-P170,250 mm,220.6,100,0.00375,0.0128902,0.687099,0.6869,0.00473855
O3-P2849,1000 mm,882.4,100,0.00075,0.117582,0.634171,0.634257,0.00118467
O10-P1,355 mm,313.2,44.4943,0.0027,0.0173024,0.648554,0.648418,0.0040189
O1-P98,250 mm,220.6,100,0.00375,0.0122264,0.67789,0.677779,0.00491669
O3-P2830,1000 mm,882.4,100,0.00075,0.123856,0.643142,0.643201,0.00113933
O9-P158,280 mm,247,100,0.00375,0.0141443,0.702278,0.701849,0.00448483
O6-P59,355 mm,313.2,77.0765,0.0027,0.0273462,0.731125,0.730923,0.00289066
O4-P31,900 mm,794.2,144.1,0.00075,0.096762,0.606217,0.606274,0.00133897
O1-P196,250 mm,220.6,78.9393,0.00375,0.0146005,0.708302,0.708309,0.00435764
O9-P1133,355 mm,313.2,100,0.0027,0.0188627,0.663387,0.663697,0.00376555
O15-P1,280 mm,247,44.7217,0.00375,0.00463232,0.513062,0.513261,0.0109144
O9-P1098,355 mm,313.2,100,0.0027,0.0188937,0.663682,0.66399,0.00376093
O1-P42,1000 mm,882.4,100,0.00075,0.122483,0.641189,0.641276,0.00114887
O3-P1431,315 mm,278,100,0.0027,0.00947733,0.554146,0.553816,0.00625817
O3-P3204,900 mm,794.2,100,0.00075,0.105136,0.619823,0.619869,0.00125822
O4-P16,900 mm,794.2,100,0.00075,0.102731,0.615985,0.616062,0.00128012
