label,size_label,diameter_mm,length_m,S_LAID,Q31,V31_MODEL,V31_CALC,S_REQ
O3-P1432,315 mm,278,100,0.0027,0.0094765,0.554134,0.553803,0.00625861
O2-P55,280 mm,247,56.7439,0.00375,0.0229732,0.79062,0.790835,0.0032776
O3-P2003,250 mm,220.6,111.063,0.00375,0.00401883,0.498196,0.498198,0.0118491
O3-P2819,1000 mm,882.4,100,0.000751,0.125907,0.646298,0.64636,0.00112544
O24-P36,250 mm,220.6,100,0.00375,0.0102545,0.64783,0.647524,0.00558479
O11-P48,250 mm,220.6,100,0.00375,0.0129342,0.687685,0.687489,0.00472739
O1-P1506,1400 mm,1235.2,83.548,0.00075,0.35527,0.832591,0.8327,0.00056671
O3-P309,280 mm,247,100,0.00375,0.0132392,0.689983,0.689711,0.00470566
O3-P3143,1000 mm,882.4,63.2833,0.000751,0.109587,0.622698,0.622572,0.00124957
O1-P156,355 mm,313.2,53.3513,0.0027,0.0243341,0.709949,0.709638,0.0031308
O3-P162,250 mm,220.6,100,0.00375,0.0090987,0.626425,0.627185,0.00611065
O3-P98,630 mm,555.8,100,0.00125,0.0621903,0.664957,0.665038,0.00172921
O1-P135,1000 mm,882.4,100,0.00075,0.120256,0.638029,0.638116,0.0011648
O1-P134,1000 mm,882.4,100,0.00075,0.120256,0.63803,0.638117,0.00116479
O9-P1182,355 mm,313.2,100,0.0027,0.0183222,0.65812,0.658533,0.00384855
O9-P2332,250 mm,220.6,100,0.00375,0.0142886,0.704588,0.704615,0.00441982
O1-P99,250 mm,220.6,100,0.00375,0.0122195,0.677789,0.677681,0.00491866
O1-P187,250 mm,220.6,100,0.00375,0.0155976,0.719483,0.719532,0.00417729
O1-P145,1000 mm,882.4,100,0.00075,0.119573,0.637051,0.637138,0.00116979
O4-P1420,630 mm,555.8,85.6935,0.001251,0.0482226,0.621534,0.621598,0.00208963
O9-P173,250 mm,220.6,100,0.00375,0.0128877,0.687066,0.686867,0.00473918
O24-P31,280 mm,247,87.5639,0.00375,0.0163873,0.729133,0.729056,0.00404396
O3-P1462,250 mm,220.6,100,0.00375,0.00681863,0.578933,0.579425,0.00765764
O1-P102,250 mm,220.6,100,0.00375,0.0120151,0.674794,0.674771,0.00497767
O21-P43,560 mm,494.2,100,0.00155,0.0400382,0.644579,0.644642,0.00234365
O11-P67,250 mm,220.6,100,0.00375,0.0125621,0.68264,0.682452,0.00482417
O9-P1087,355 mm,313.2,72.7376,0.0027,0.0190871,0.665499,0.665805,0.00373244
O1-P1929,280 mm,247,103.176,0.00375,0.0124088,0.677196,0.677897,0.00493652
O3-P76,630 mm,555.8,100,0.001251,0.065981,0.675553,0.675586,0.00165701
O11-P68,250 mm,220.6,100,0.00375,0.0125612,0.682629,0.682441,0.00482439
O1-P101,250 mm,220.6,100,0.00375,0.0121265,0.676436,0.676363,0.00494525
O2-P7,1400 mm,1235.2,77.0319,0.00075,0.319366,0.809595,0.809683,0.000610182
O3-P255,355 mm,313.2,100,0.0027,0.0263128,0.724,0.723894,0.00296663
O15-P8,250 mm,220.6,100,0.00375,0.00169394,0.385169,0.385025,0.0252714
O24-P19,355 mm,313.2,80.2417,0.0027,0.0287523,0.74018,0.740062,0.00279656
O12-P1,250 mm,220.6,53.869,0.00375,0.0124171,0.680613,0.68045,0.00486349
O4-P12,900 mm,794.2,79.9823,0.00075,0.10277,0.616042,0.616125,0.00127976
O3-P78,630 mm,555.8,100,0.00125,0.0659794,0.675351,0.67538,0.00165704
O21-P87,250 mm,220.6,100,0.00375,0.0122133,0.677699,0.677593,0.00492042
O3-P2834,1000 mm,882.4,100,0.00075,0.123583,0.642733,0.64282,0.00114121
O2-P1191,280 mm,247,100,0.00375,0.0182407,0.748974,0.748899,0.00376454
O21-P96,250 mm,220.6,100,0.00375,0.0117779,0.671297,0.671332,0.00504877
O1-P1006,1600 mm,1411.8,100,0.00075,0.384646,0.842847,0.842954,0.00054664
O9-P46,500 mm,441.2,87.7783,0.00155,0.027781,0.588106,0.588178,0.00302065
O3-P299,280 mm,247,100,0.00375,0.0134624,0.692857,0.692772,0.00464845
O2-P199,355 mm,313.2,100,0.0027,0.0285676,0.739029,0.738889,0.00280836
O3-P105,630 mm,555.8,100,0.00125,0.0621844,0.664941,0.665022,0.00172933
O3-P87,630 mm,555.8,100,0.001251,0.0642652,0.670603,0.670969,0.00168866
O9-P2806,250 mm,220.6,79.2104,0.00375,0.00621337,0.564637,0.564514,0.00825282
O3-P2813,1000 mm,882.4,100,0.00075,0.127562,0.648239,0.648307,0.00111454
O6-P83,355 mm,313.2,85.4717,0.0027,0.0205549,0.679378,0.67907,0.00353342
O1-P1018,1600 mm,1411.8,100,0.00075,0.378563,0.839165,0.83935,0.000552903
O1-P127,1000 mm,882.4,100,0.00075,0.120262,0.638038,0.638125,0.00116475
O21-P65,450 mm,397,100,0.00205,0.0306046,0.67362,0.673721,0.00274289
O1-P83,315 mm,278,74.4593,0.0027,0.0208427,0.6836,0.683471,0.00345364
O3-P263,355 mm,313.2,62.622,0.0027,0.0237916,0.704959,0.705534,0.0031807
O7-P10,315 mm,278,70.118,0.0027,0.0176942,0.656056,0.655758,0.00387368
O3-P298,280 mm,247,100,0.00375,0.0134632,0.692869,0.692784,0.00464824
O3-P116,450 mm,397,100,0.00205,0.0352965,0.699719,0.699571,0.00247245
O3-P2805,1000 mm,882.4,100,0.00075,0.128672,0.649743,0.649813,0.00110738
O1-P65,1000 mm,882.4,100,0.00075,0.108421,0.620425,0.62046,0.00125979
O3-P3162,900 mm,794.2,100,0.00075,0.106255,0.621678,0.621616,0.00124834
O21-P77,355 mm,313.2,72.1275,0.0027,0.0215235,0.687476,0.687368,0.00341678
O4-P13,900 mm,794.2,96.4578,0.00075,0.102762,0.61603,0.616112,0.00127983
O1-P37,1000 mm,882.4,100,0.00075,0.122496,0.641208,0.641295,0.00114878
O21-P40,560 mm,494.2,100,0.00155,0.0401337,0.644995,0.645059,0.00233943
O1-P1015,1600 mm,1411.8,100,0.000751,0.378565,0.839561,0.839764,0.0005529
O1-P179,280 mm,247,58.1972,0.00375,0.0183295,0.749848,0.749797,0.00375267
O3-P286,280 mm,247,100,0.003751,0.018095,0.747604,0.747492,0.00378428
O6-P79,355 mm,313.2,83.4412,0.0027,0.0210397,0.683258,0.683265,0.00347372
O3-P2832,1000 mm,882.4,100,0.00075,0.123855,0.64314,0.643199,0.00113934
O2-P194,355 mm,313.2,98.3397,0.0027,0.0298213,0.74663,0.746701,0.0027314
O6-P90,355 mm,313.2,100,0.002701,0.0198666,0.672607,0.673049,0.00362315
O2-P1189,315 mm,278,67.4706,0.0027,0.0193667,0.671179,0.671042,0.00363318
O9-P31,500 mm,441.2,100,0.00155,0.0281209,0.590066,0.590138,0.00299227
O2-P606,1400 mm,1235.2,82.4291,0.00075,0.251407,0.759298,0.759382,0.000725043
O3-P93,630 mm,555.8,103.719,0.00125,0.0634195,0.668233,0.668453,0.00170487
O4-P30,900 mm,794.2,155.753,0.00075,0.0967633,0.606219,0.606276,0.00133896
O4-P1421,630 mm,555.8,100,0.001251,0.0481785,0.62138,0.621444,0.00209109
O3-P122,450 mm,397,100,0.00205,0.0349089,0.697593,0.697556,0.00249207
O9-P1177,355 mm,313.2,77.9852,0.0027,0.0183257,0.658155,0.658566,0.003848
O9-P180,250 mm,220.6,76.4694,0.00375,0.0127907,0.685765,0.685564,0.00476403
O9-P1104,355 mm,313.2,100,0.0027,0.0188882,0.663629,0.663938,0.00376175
O9-P45,500 mm,441.2,88.8207,0.00155,0.027819,0.588326,0.588398,0.00301745
O3-P316,280 mm,247,100,0.00375,0.013229,0.689531,0.68957,0.00470831
O3-P2828,1000 mm,882.4,100,0.00075,0.12386,0.643147,0.643206,0.0011393
O3-P74,630 mm,555.8,100,0.001251,0.065997,0.675598,0.675628,0.00165672
O3-P1447,250 mm,220.6,81.1206,0.00375,0.00741724,0.592437,0.593136,0.00716191
O21-P29,560 mm,494.2,100.664,0.00155,0.041454,0.650646,0.650731,0.00228291
O1-P185,280 mm,247,100,0.00375,0.0157684,0.721985,0.721925,0.00415275
O1-P1512,1400 mm,1235.2,43.9613,0.00075,0.354718,0.832252,0.832361,0.000567313
O2-P203,355 mm,313.2,100,0.002701,0.026539,0.725697,0.725558,0.00294947
O3-P1472,250 mm,220.6,100,0.00375,0.00668311,0.575583,0.576184,0.00778182
O3-P304,280 mm,247,100,0.00375,0.0132434,0.6902,0.689768,0.00470458
O3-P11,560 mm,494.2,66.4008,0.00155,0.0262707,0.573662,0.57373,0.00325625
O3-P302,280 mm,247,100,0.00375,0.0132552,0.689482,0.689932,0.00470149
O6-P75,355 mm,313.2,86.9215,0.0027,0.0217238,0.689234,0.689041,0.00339395
O21-P35,560 mm,494.2,96.3313,0.00155,0.0409366,0.648456,0.648527,0.00230464
O21-P82,250 mm,220.6,102.376,0.00375,0.0137923,0.69852,0.69855,0.00452506
O3-P1411,355 mm,313.2,100,0.0027,0.0125685,0.593417,0.593644,0.00515748
O1-P1004,1600 mm,1411.8,100,0.00075,0.384705,0.842881,0.842988,0.000546581
O3-P312,280 mm,247,100,0.00375,0.0132375,0.689896,0.689688,0.0047061
O9-P1084,355 mm,313.2,100,0.0027,0.0190894,0.66552,0.665825,0.00373212
O3-P1423,355 mm,313.2,100,0.0027,0.0111432,0.573766,0.573844,0.00568139
O1-P1042,250 mm,220.6,64.3269,0.00375,0.0120111,0.674735,0.674714,0.00497883
O9-P703,500 mm,441.2,84.0388,0.00155,0.0238835,0.564098,0.564157,0.00340101
O9-P2340,250 mm,220.6,71.5601,0.00375,0.0112213,0.663328,0.662989,0.00522765
O21-P31,560 mm,494.2,100,0.00155,0.0414523,0.65064,0.650724,0.00228298
O3-P107,630 mm,555.8,100,0.00125,0.062181,0.664931,0.665012,0.0017294
O3-P2826,1000 mm,882.4,100,0.00075,0.125189,0.644991,0.645053,0.00113025
O3-P291,280 mm,247,100,0.00375,0.0178903,0.745464,0.745312,0.00381261
O4-P21,900 mm,794.2,100,0.00075,0.101528,0.61406,0.614129,0.00129145
O3-P323,280 mm,247,100,0.00375,0.0132082,0.689267,0.689282,0.00471376
O3-P244,355 mm,313.2,100,0.0027,0.0293776,0.743995,0.743977,0.00275782
O3-P3168,900 mm,794.2,100,0.00075,0.106174,0.621541,0.62149,0.00124905
O3-P101,630 mm,555.8,100,0.00125,0.0621878,0.66495,0.665031,0.00172926
O3-P330,250 mm,220.6,55.9681,0.00375,0.00924103,0.630388,0.62981,0.00603889
O11-P90,250 mm,220.6,85.3059,0.00375,0.0124757,0.681436,0.681261,0.0048475
O9-P699,500 mm,441.2,100,0.00155,0.0243417,0.566767,0.56714,0.00335026
O3-P281,280 mm,247,100,0.00375,0.0181926,0.748499,0.748412,0.00377102
O4-P19,900 mm,794.2,103.59,0.00075,0.101558,0.614109,0.614178,0.00129116
O1-P168,280 mm,247,48.38,0.00375,0.0194624,0.760819,0.760849,0.00361184
O1-P60,1000 mm,882.4,100,0.00075,0.108444,0.620557,0.620496,0.00125959
O2-P1181,355 mm,313.2,100,0.0027,0.0221076,0.69253,0.692209,0.00335134
O9-P2801,250 mm,220.6,101.511,0.00375,0.00630436,0.567187,0.566829,0.00815629
O1-P87,315 mm,278,81.6599,0.0027,0.0206913,0.682388,0.682239,0.00347084
O3-P306,280 mm,247,100,0.00375,0.0132417,0.690113,0.689745,0.00470501
O1-P1913,280 mm,247,100,0.00375,0.0132322,0.689619,0.689614,0.00470749
O2-P681,1400 mm,1235.2,100,0.000751,0.232119,0.743399,0.743436,0.00076924
O3-P39,280 mm,247,85.684,0.00375,0.00886153,0.617513,0.618157,0.0063982
O3-P37,280 mm,247,82.4849,0.00375,0.00886296,0.617542,0.618185,0.00639738
O9-P42,500 mm,441.2,76.3552,0.00155,0.0279116,0.588861,0.588933,0.00300968
O9-P39,500 mm,441.2,76.1705,0.00155,0.0280923,0.589902,0.589974,0.00299463
O1-P1020,1600 mm,1411.8,86.2801,0.00075,0.37851,0.83913,0.839319,0.000552958
O2-P1185,315 mm,278,60.29,0.0027,0.0208935,0.684004,0.683883,0.00344793
O1-P2441,800 mm,705.8,68.4948,0.00085,0.0718162,0.590596,0.590668,0.00163252
O21-P73,355 mm,313.2,103.249,0.0027,0.0264335,0.724855,0.72473,0.00295743
O24-P35,250 mm,220.6,101.548,0.00375,0.0109297,0.65889,0.65846,0.0053287
O24-P26,355 mm,313.2,100,0.0027,0.0275686,0.732604,0.732401,0.00287509
O2-P191,355 mm,313.2,55.3909,0.0027,0.0306932,0.751883,0.751927,0.00268195
O2-P64,250 mm,220.6,100,0.00375,0.0153646,0.716958,0.716987,0.00421706
O1-P68,1000 mm,882.4,102.159,0.00075,0.108393,0.620265,0.620416,0.00126004
O1-P1510,1400 mm,1235.2,129.78,0.000751,0.354881,0.832765,0.832874,0.000567135
O11-P70,250 mm,220.6,100,0.00375,0.0125596,0.682606,0.682418,0.00482484
O1-P1919,280 mm,247,81.3971,0.00375,0.0129933,0.686504,0.686284,0.00477096
O1-P1917,280 mm,247,84.692,0.00375,0.0130651,0.687436,0.68729,0.00475164
O1-P1000,1600 mm,1411.8,105.442,0.00075,0.384873,0.84298,0.843087,0.00054641
O3-P1438,280 mm,247,103.46,0.00375,0.0086199,0.613949,0.613397,0.00654018
O1-P105,250 mm,220.6,73.1921,0.00375,0.0116142,0.669017,0.668918,0.00509958
O1-P363,250 mm,220.6,71.35,0.00375,0.00879386,0.620735,0.621439,0.00627203
O2-P610,250 mm,220.6,100,0.00375,0.0165942,0.729748,0.729906,0.00402168
O1-P1016,1600 mm,1411.8,100,0.000751,0.378564,0.839561,0.839763,0.000552901
O9-P20,500 mm,441.2,100,0.00155,0.0284276,0.591818,0.59189,0.00296723
O21-P37,560 mm,494.2,102.564,0.00155,0.0402214,0.645376,0.64544,0.00233556
O21-P15,630 mm,555.8,71.7224,0.00125,0.0496905,0.626401,0.626474,0.00204261
O3-P1477,250 mm,220.6,100,0.00375,0.00505189,0.532005,0.53226,0.00977947
O3-P1465,250 mm,220.6,100,0.00375,0.0067709,0.577766,0.57829,0.00770083
O1-P27,1000 mm,882.4,100,0.00075,0.123912,0.643219,0.643279,0.00113894
O15-P6,250 mm,220.6,100,0.00375,0.00172939,0.387566,0.387459,0.0248037
O15-P10,250 mm,220.6,100,0.00375,0.0016424,0.381618,0.38142,0.0259868
O3-P1995,250 mm,220.6,102.375,0.00375,0.00461461,0.518777,0.518577,0.010546
O21-P26,560 mm,494.2,100,0.00155,0.0420706,0.65303,0.653328,0.00225769
O2-P690,1400 mm,1235.2,83.6496,0.000751,0.231962,0.743262,0.743299,0.000769628
O1-P996,1600 mm,1411.8,66.1007,0.00075,0.385483,0.843338,0.843446,0.000545793
O2-P673,1400 mm,1235.2,100,0.000751,0.232644,0.743856,0.743895,0.000767945
O4-P1347,630 mm,555.8,100,0.00125,0.050399,0.628794,0.628871,0.00202086
O9-P2333,250 mm,220.6,68.2428,0.00375,0.0142847,0.704541,0.704569,0.00442061
O9-P2797,250 mm,220.6,100,0.00375,0.0064839,0.572042,0.571319,0.0079735
O1-P1014,1600 mm,1411.8,100,0.00075,0.379047,0.839486,0.839639,0.000552397
O3-P108,630 mm,555.8,100,0.00125,0.0621767,0.664919,0.665,0.00172949
O9-P21,500 mm,441.2,68.1845,0.00155,0.0284087,0.591711,0.591783,0.00296875
O3-P315,280 mm,247,100,0.00375,0.0132299,0.689541,0.689582,0.0047081
O24-P181,250 mm,220.6,99.7141,0.00375,0.0107564,0.656161,0.655715,0.00539135
O9-P1100,355 mm,313.2,100,0.002701,0.018891,0.663746,0.664056,0.00376133
O1-P143,1000 mm,882.4,100,0.00075,0.119592,0.637079,0.637165,0.00116965
O9-P1134,355 mm,313.2,100,0.0027,0.0188618,0.663379,0.66369,0.00376568
O3-P1426,315 mm,278,100,0.0027,0.00949075,0.554337,0.554036,0.00625103
O1-P1920,280 mm,247,87.0518,0.00375,0.012975,0.686265,0.686026,0.00477591
O1-P12,1800 mm,1588.2,100,0.00075,0.505103,0.898752,0.898875,0.000459607
O21-P59,450 mm,397,100,0.00205,0.0314454,0.678509,0.678601,0.00268859
O9-P174,250 mm,220.6,100,0.00375,0.0128868,0.687055,0.686856,0.00473939
O1-P152,355 mm,313.2,100,0.0027,0.0243933,0.710377,0.710081,0.00312549
O9-P32,500 mm,441.2,100,0.00155,0.0281026,0.589961,0.590033,0.00299379
O9-P26,500 mm,441.2,100,0.00155,0.0283205,0.591208,0.59128,0.00297592
O4-P60,800 mm,705.8,100,0.00085,0.08418,0.616169,0.61638,0.00144804
O1-P19,1800 mm,1588.2,100,0.00075,0.505012,0.898715,0.898831,0.000459665
O10-P137,315 mm,278,100,0.0027,0.0160609,0.639721,0.639439,0.00415704
O10-P134,315 mm,278,100,0.0027,0.0160689,0.639807,0.639522,0.00415551
O21-P70,450 mm,397,100,0.00205,0.0303457,0.672069,0.672195,0.00276019
O9-P2,710 mm,626.4,100,0.001,0.0536324,0.584183,0.584259,0.00198286
O9-P693,500 mm,441.2,100,0.00155,0.0264216,0.580063,0.580132,0.00314113
O11-P66,250 mm,220.6,100,0.00375,0.0125629,0.682652,0.682464,0.00482395
O3-P328,280 mm,247,100,0.00375,0.013204,0.689215,0.689224,0.00471485
O3-P2838,1000 mm,882.4,100,0.00075,0.122976,0.641882,0.641969,0.00114542
O3-P1418,355 mm,313.2,71.731,0.0027,0.0117778,0.582861,0.582895,0.0054331
O1-P1038,1600 mm,1411.8,111.876,0.00075,0.372985,0.836015,0.836005,0.000558816
O2-P685,1400 mm,1235.2,100,0.000751,0.232016,0.743309,0.743346,0.000769496
O3-P314,280 mm,247,100,0.00375,0.0132307,0.689552,0.689593,0.00470788
O3-P1430,315 mm,278,100,0.0027,0.00948742,0.55429,0.553982,0.0062528
O3-P319,280 mm,247,100,0.00375,0.0132265,0.689499,0.689536,0.00470897
O1-P136,1000 mm,882.4,100,0.00075,0.120255,0.638028,0.638114,0.00116481
O3-P249,355 mm,313.2,100,0.0027,0.0280955,0.736036,0.735853,0.00283926
O1-P131,1000 mm,882.4,133.265,0.00075,0.120259,0.638034,0.638121,0.00116477
O3-P2855,1000 mm,882.4,100,0.00075,0.116711,0.632899,0.632985,0.00119133
O1-P89,315 mm,278,100,0.0027,0.0206898,0.682377,0.682227,0.003471
O3-P20,560 mm,494.2,61.5662,0.00155,0.0253489,0.568184,0.567985,0.00335082
O3-P253,355 mm,313.2,100,0.0027,0.0263203,0.724053,0.723946,0.00296605
O1-P1503,1400 mm,1235.2,100,0.00075,0.358283,0.83443,0.834539,0.00056345
O1-P142,1000 mm,882.4,67.8148,0.00075,0.119595,0.637082,0.637169,0.00116963
O3-P1467,250 mm,220.6,100,0.00375,0.00676924,0.577725,0.57825,0.00770234
O3-P307,280 mm,247,100,0.00375,0.0132409,0.69007,0.689734,0.00470523
O1-P14,1800 mm,1588.2,100,0.00075,0.505102,0.898752,0.898874,0.000459608
O10-P130,315 mm,278,100,0.0027,0.0161527,0.640711,0.640396,0.0041396
O21-P67,450 mm,397,100,0.00205,0.0305969,0.673575,0.673676,0.0027434
O1-P16,1800 mm,1588.2,100,0.00075,0.505071,0.898739,0.89886,0.000459627
O9-P4,710 mm,626.4,100,0.001,0.0536281,0.584171,0.584246,0.00198298
O3-P320,280 mm,247,100,0.00375,0.0132257,0.689489,0.689524,0.00470918
O1-P132,1000 mm,882.4,100,0.00075,0.120258,0.638032,0.638119,0.00116478
O1-P81,900 mm,794.2,100,0.00075,0.0920113,0.59804,0.598113,0.00139098
O1-P441,900 mm,794.2,100,0.00075,0.08908,0.592828,0.592901,0.0014257
O1-P443,900 mm,794.2,100,0.00075,0.0883516,0.591511,0.591584,0.00143467
O7-P150,250 mm,220.6,66.3951,0.00375,0.012228,0.677913,0.677802,0.00491624
O7-P12,315 mm,278,59.757,0.0027,0.0167651,0.647084,0.646657,0.00402813
O6-P62,355 mm,313.2,34.1318,0.0027,0.0270499,0.729125,0.728936,0.00291182
O6-P61,355 mm,313.2,26.3824,0.0027,0.0270965,0.729441,0.72925,0.00290846
O4-P589,250 mm,220.6,49.6937,0.00375,0.0102274,0.647361,0.647071,0.00559577
O4-P54,800 mm,705.8,52.2447,0.00085,0.0856272,0.619099,0.619175,0.00142978
O4-P55,800 mm,705.8,67.0333,0.00085,0.0855151,0.618873,0.61896,0.00143118
O4-P590,250 mm,220.6,60.5048,0.00375,0.0102011,0.646905,0.646631,0.00560648
O4-P591,250 mm,220.6,68.2057,0.00375,0.010192,0.646747,0.64648,0.00561018
O4-P584,250 mm,220.6,41.866,0.00375,0.0103443,0.649369,0.649017,0.00554879
O9-P16,500 mm,441.2,73.7948,0.00155,0.0286239,0.592956,0.593003,0.00295147
O9-P17,500 mm,441.2,26.233,0.00155,0.0285906,0.592768,0.592815,0.00295413
O11-P60,250 mm,220.6,67.3197,0.00375,0.0125962,0.683113,0.682921,0.00481503
O11-P59,250 mm,220.6,32.691,0.00375,0.0125965,0.683117,0.682925,0.00481496
O11-P52,250 mm,220.6,21.3441,0.00375,0.0126447,0.68378,0.683583,0.00480217
O11-P51,250 mm,220.6,78.6757,0.00375,0.0128545,0.686623,0.686422,0.00474763
O11-P47,250 mm,220.6,81.6875,0.00375,0.0129349,0.687694,0.687498,0.00472722
O11-P5,280 mm,247,58.8993,0.00375,0.0145693,0.707783,0.707305,0.00439065
O9-P1175,355 mm,313.2,73.3733,0.0027,0.0183269,0.658167,0.658578,0.0038478
O9-P1135,355 mm,313.2,73.4857,0.0027,0.0188379,0.663151,0.663464,0.00376925
O3-P2459,250 mm,220.6,60.9127,0.00375,0.00592813,0.55774,0.557073,0.00857406
O3-P2460,250 mm,220.6,70.8992,0.00375,0.00469718,0.521779,0.521236,0.0103907
O1-P1927,280 mm,247,24.4261,0.00375,0.012464,0.677977,0.678704,0.0049202
O1-P1926,280 mm,247,78.8292,0.00375,0.0125182,0.678737,0.679493,0.00490435
O1-P1925,280 mm,247,43.3126,0.00375,0.0125947,0.681161,0.680602,0.00488219
O1-P1924,280 mm,247,7.24086,0.00375,0.012814,0.684136,0.683746,0.00482016
O11-P63,250 mm,220.6,63.3225,0.00375,0.0125648,0.682678,0.68249,0.00482343
O11-P62,250 mm,220.6,70.537,0.00375,0.0125949,0.683094,0.682902,0.00481541
O10-P77,315 mm,278,70.029,0.0027,0.0166284,0.645695,0.645278,0.00405229
O10-P76,315 mm,278,82.5854,0.0027,0.0166813,0.646234,0.645812,0.0040429
O1-P94,280 mm,247,111.836,0.00375,0.0179903,0.746477,0.746344,0.00379868
O1-P95,280 mm,247,164.085,0.00375,0.017941,0.745979,0.745835,0.00380553
O1-P2237,250 mm,220.6,58.5012,0.00375,0.00839436,0.614218,0.61364,0.00650091
O1-P2236,250 mm,220.6,65.851,0.00375,0.00845023,0.61537,0.61475,0.00646763
O21-P54,560 mm,494.2,28.2329,0.00155,0.0376648,0.633939,0.634018,0.0024553
O21-P55,560 mm,494.2,71.7695,0.00155,0.0376605,0.633919,0.633998,0.00245551
O3-P246,355 mm,313.2,53.5155,0.0027,0.0293284,0.743699,0.743672,0.0027608
O3-P247,355 mm,313.2,46.4879,0.0027,0.0287111,0.739925,0.739801,0.00279917
O24-P182,250 mm,220.6,94.0762,0.00375,0.010747,0.65601,0.655564,0.00539482
O24-P183,250 mm,220.6,97.0452,0.00375,0.0106041,0.653701,0.653268,0.00544811
O24-P184,250 mm,220.6,94.3312,0.00375,0.0105044,0.652059,0.651648,0.00548617
O21-P1,630 mm,555.8,337.112,0.00125,0.0514598,0.632209,0.632407,0.00198936
O2-P696,1400 mm,1235.2,34.0635,0.00075,0.231858,0.742808,0.742845,0.000769887
O2-P695,1400 mm,1235.2,86.964,0.00075,0.231859,0.742809,0.742845,0.000769885
O21-P75,355 mm,313.2,65.8574,0.0027,0.0227882,0.697139,0.697704,0.00327933
O21-P57,450 mm,397,76.5522,0.00205,0.0314465,0.678515,0.678607,0.00268853
O21-P58,450 mm,397,50.2087,0.00205,0.0314459,0.678511,0.678603,0.00268857
O21-P2,630 mm,555.8,70.8571,0.00125,0.0506498,0.629634,0.629713,0.00201329
O21-P3,630 mm,555.8,99.7257,0.00125,0.0506387,0.629597,0.629675,0.00201363
O21-P13,630 mm,555.8,233.442,0.00125,0.0505545,0.629315,0.629393,0.00201616
O21-P12,630 mm,555.8,100.988,0.00125,0.0505564,0.629322,0.629399,0.0020161
O21-P11,630 mm,555.8,196.902,0.00125,0.050558,0.629327,0.629405,0.00201605
O21-P10,630 mm,555.8,165.13,0.00125,0.0505594,0.629332,0.62941,0.00201601
O21-P9,630 mm,555.8,194.568,0.00125,0.050561,0.629337,0.629415,0.00201596
O21-P8,630 mm,555.8,151.098,0.00125,0.0505809,0.629404,0.629482,0.00201537
O21-P7,630 mm,555.8,156.161,0.00125,0.0505822,0.629408,0.629486,0.00201533
O21-P6,630 mm,555.8,96.7449,0.00125,0.0505969,0.629457,0.629535,0.00201488
O21-P22,630 mm,555.8,55.4861,0.00125,0.0489622,0.623911,0.62398,0.00206561
O21-P23,560 mm,494.2,73.7466,0.00155,0.0470749,0.673198,0.67328,0.00207665
O1-P191,250 mm,220.6,73.5942,0.00375,0.0149747,0.712616,0.712623,0.0042868
O2-P28,630 mm,555.8,58.5816,0.00125,0.0657592,0.674726,0.674793,0.00166101
O2-P27,630 mm,555.8,41.711,0.00125,0.0657595,0.674727,0.674794,0.001661
O7-P7,355 mm,313.2,70.2209,0.0027,0.0198576,0.672436,0.672876,0.00362437
O7-P6,355 mm,313.2,54.265,0.0027,0.019858,0.67244,0.67288,0.00362431
O24-P1,500 mm,441.2,94.0593,0.00155,0.0316138,0.609382,0.609214,0.00273468
O24-P2,500 mm,441.2,88.0631,0.00155,0.0315376,0.609026,0.608818,0.00273971
O24-P3,450 mm,397,68.7889,0.00205,0.0312888,0.677615,0.6777,0.00269849
O24-P4,450 mm,397,100,0.00205,0.0312882,0.677612,0.677697,0.00269853
O24-P5,450 mm,397,81.5354,0.00205,0.0312874,0.677607,0.677692,0.00269858
O24-P6,450 mm,397,100,0.00205,0.0312867,0.677603,0.677688,0.00269863
O24-P7,450 mm,397,100,0.00205,0.0312858,0.677598,0.677683,0.00269868
O24-P8,450 mm,397,100,0.00205,0.031285,0.677594,0.677679,0.00269873
O24-P9,450 mm,397,100,0.00205,0.0312842,0.677589,0.677674,0.00269879
O24-P10,450 mm,397,100,0.00205,0.0312833,0.677584,0.677669,0.00269884
O24-P11,450 mm,397,96.3883,0.00205,0.0312771,0.677548,0.677633,0.00269924
O24-P12,450 mm,397,38.5934,0.00205,0.0312681,0.677497,0.677581,0.00269981
O24-P13,450 mm,397,83.0282,0.00205,0.031265,0.677479,0.677564,0.0027
O24-P14,450 mm,397,100,0.00205,0.030764,0.674564,0.674655,0.00273237
O24-P15,450 mm,397,100,0.00205,0.0307549,0.674511,0.674602,0.00273297
O24-P16,450 mm,397,66.9494,0.00205,0.0307459,0.674458,0.674549,0.00273356
O24-P17,450 mm,397,67.7138,0.00205,0.0307371,0.674406,0.674498,0.00273414
O24-P18,450 mm,397,84.3755,0.00205,0.0306193,0.673708,0.673807,0.00274191
O7-P240,250 mm,220.6,74.5573,0.00375,0.0107386,0.655876,0.65543,0.00539791
O7-P239,250 mm,220.6,82.7814,0.00375,0.0107941,0.65676,0.656315,0.00537756
O4-P588,250 mm,220.6,112.161,0.00375,0.0102559,0.647854,0.647548,0.00558422
O9-P182,250 mm,220.6,69.4264,0.00375,0.0127894,0.685749,0.685547,0.00476435
O9-P181,250 mm,220.6,70.6538,0.00375,0.01279,0.685757,0.685555,0.0047642
O4-P88,710 mm,626.4,20.1794,0.001,0.0647576,0.614778,0.61479,0.00171755
O4-P87,710 mm,626.4,72.5785,0.001,0.0649617,0.614989,0.615307,0.0017135
O4-P93,710 mm,626.4,37.1768,0.001,0.0636222,0.611638,0.611886,0.00174056
O4-P92,710 mm,626.4,39.6605,0.001,0.0637089,0.61184,0.612109,0.00173877
O4-P1028,250 mm,220.6,52.009,0.00375,0.0113499,0.665227,0.664952,0.00518472
O4-P1029,250 mm,220.6,46.3622,0.00375,0.0113495,0.66522,0.664946,0.00518486
O4-P65,800 mm,705.8,72.7262,0.00085,0.0836979,0.615159,0.615439,0.00145426
O4-P64,800 mm,705.8,15.7122,0.00085,0.083736,0.615239,0.615514,0.00145376
O2-P192,355 mm,313.2,57.0306,0.0027,0.0306414,0.751575,0.751621,0.0026848
O2-P193,355 mm,313.2,99.6155,0.0027,0.0306085,0.751378,0.751427,0.00268662
O3-P1416,355 mm,313.2,43.7343,0.0027,0.0120365,0.58643,0.586475,0.00533907
O3-P1415,355 mm,313.2,20.7202,0.0027,0.0120429,0.586517,0.586562,0.0053368
O3-P1414,355 mm,313.2,39.5185,0.0027,0.0121305,0.587711,0.58776,0.00530589
O8-P1,250 mm,220.6,39.7307,0.00375,0.00613849,0.562028,0.562588,0.00833435
O2-P34,630 mm,555.8,134.976,0.00125,0.0581471,0.653278,0.653364,0.00181633
O3-P110,500 mm,441.2,42.9988,0.00155,0.0377704,0.638616,0.638832,0.00239301
O3-P111,500 mm,441.2,77.7861,0.00155,0.03773,0.638445,0.638652,0.0023949
O4-P25,900 mm,794.2,111.301,0.00075,0.096811,0.606299,0.606356,0.00133846
O4-P26,900 mm,794.2,123.076,0.00075,0.09681,0.606298,0.606355,0.00133847
O4-P43,900 mm,794.2,112.579,0.00075,0.0870242,0.589088,0.58916,0.00145137
O4-P42,900 mm,794.2,72.7455,0.00075,0.0963967,0.605603,0.605658,0.0013428
O1-P357,250 mm,220.6,104.256,0.00375,0.00899692,0.624562,0.625286,0.00616334
O1-P436,900 mm,794.2,29.1059,0.00075,0.0891608,0.592974,0.593046,0.00142472
O9-P1091,355 mm,313.2,72.622,0.0027,0.0189016,0.663757,0.664065,0.00375975
O9-P1090,355 mm,313.2,77.3213,0.002701,0.0189023,0.663853,0.664162,0.00375966
O3-P3164,900 mm,794.2,100.415,0.000751,0.106206,0.621884,0.621847,0.00124877
O4-P1,900 mm,794.2,95.456,0.00075,0.105087,0.619755,0.619793,0.00125865
O4-P99,710 mm,626.4,42.1053,0.001,0.0615005,0.606268,0.60634,0.00178573
O4-P98,710 mm,626.4,32.5506,0.001,0.0616694,0.606714,0.606787,0.00178202
O5-P1,630 mm,555.8,59.1288,0.00125,0.0481315,0.621033,0.621096,0.00209264
O5-P2,630 mm,555.8,100,0.00125,0.048131,0.621031,0.621095,0.00209266
O5-P3,630 mm,555.8,100,0.00125,0.0477096,0.619555,0.619616,0.00210672
O5-P4,630 mm,555.8,100,0.00125,0.0477088,0.619552,0.619613,0.00210675
O5-P5,630 mm,555.8,99.935,0.00125,0.0477079,0.619549,0.61961,0.00210678
O5-P6,630 mm,555.8,91.2593,0.00125,0.0477034,0.619533,0.619594,0.00210693
O5-P7,630 mm,555.8,66.7698,0.00125,0.0477009,0.619524,0.619585,0.00210702
O5-P8,630 mm,555.8,79.2367,0.00125,0.0477003,0.619523,0.619583,0.00210703
O5-P109,560 mm,494.2,66.672,0.00155,0.0437893,0.660501,0.6604,0.002191
O5-P110,560 mm,494.2,99.9985,0.00155,0.0437681,0.660409,0.660314,0.0021918
O5-P111,560 mm,494.2,99.9983,0.00155,0.0437624,0.660384,0.660291,0.00219201
O5-P112,560 mm,494.2,81.2866,0.00155,0.0436709,0.659982,0.65992,0.00219543
O5-P113,560 mm,494.2,99.6621,0.001551,0.0435142,0.659443,0.659441,0.00220133
O5-P114,560 mm,494.2,99.9986,0.00155,0.0434886,0.659177,0.65918,0.0022023
O5-P115,560 mm,494.2,72.6916,0.00155,0.0434641,0.659069,0.65908,0.00220323
O5-P116,560 mm,494.2,78.245,0.00155,0.0434607,0.659054,0.659066,0.00220336
O5-P117,560 mm,494.2,99.7551,0.00155,0.0434545,0.659026,0.659041,0.00220359
O5-P118,560 mm,494.2,102.454,0.00155,0.0434481,0.658998,0.659015,0.00220384
O5-P119,560 mm,494.2,101.006,0.00155,0.0434375,0.658951,0.658972,0.00220424
O5-P120,560 mm,494.2,103.241,0.00155,0.0434282,0.65891,0.658934,0.00220459
O5-P121,560 mm,494.2,54.2064,0.00155,0.0429905,0.657198,0.657143,0.00222135
O5-P122,560 mm,494.2,68.8783,0.00155,0.0428573,0.65671,0.656595,0.00222652
O5-P123,560 mm,494.2,55.4999,0.00155,0.0427412,0.656282,0.656116,0.00223105
O5-P124,560 mm,494.2,58.6668,0.00155,0.0427206,0.656206,0.656031,0.00223186
O5-P125,560 mm,494.2,69.3151,0.00155,0.0427201,0.656204,0.656029,0.00223188
O5-P126,560 mm,494.2,71.3993,0.00155,0.0427158,0.656188,0.656011,0.00223205
O5-P127,560 mm,494.2,77.3343,0.00155,0.0426734,0.656031,0.655836,0.00223371
O5-P128,560 mm,494.2,80.3935,0.001551,0.0423072,0.654088,0.654472,0.0022482
O5-P129,560 mm,494.2,100,0.00155,0.0422652,0.653768,0.654141,0.00224987
O5-P130,560 mm,494.2,100,0.00155,0.0422556,0.653732,0.654101,0.00225026
O5-P131,500 mm,441.2,53.7371,0.00155,0.0360397,0.630894,0.63096,0.00247762
O5-P132,500 mm,441.2,51.9806,0.00155,0.0360373,0.630883,0.630948,0.00247775
O5-P133,500 mm,441.2,73.239,0.001551,0.0359525,0.63064,0.630705,0.00248209
O5-P134,500 mm,441.2,74.7795,0.001551,0.0359519,0.630637,0.630702,0.00248213
O5-P135,500 mm,441.2,78.2721,0.001551,0.0359513,0.630635,0.630699,0.00248216
O5-P136,500 mm,441.2,74.8559,0.001551,0.0359507,0.630631,0.630696,0.00248219
O5-P137,500 mm,441.2,68.2237,0.001551,0.0358192,0.630005,0.630083,0.00248897
O5-P138,500 mm,441.2,69.5213,0.001551,0.0358087,0.629957,0.630034,0.00248952
O5-P190,500 mm,441.2,79.8984,0.001551,0.0356916,0.629408,0.629486,0.00249561
O5-P191,500 mm,441.2,99.9711,0.001551,0.0356849,0.629377,0.629455,0.00249595
O6-P1,500 mm,441.2,43.4258,0.00155,0.0356821,0.629214,0.629291,0.0024961
O6-P2,500 mm,441.2,50.7162,0.00155,0.0356795,0.629202,0.629279,0.00249623
O6-P3,500 mm,441.2,51.5765,0.00155,0.0356791,0.6292,0.629277,0.00249626
O6-P4,500 mm,441.2,55.3957,0.00155,0.0356609,0.629114,0.629192,0.00249721
O6-P5,500 mm,441.2,60.0722,0.00155,0.0356582,0.629102,0.629179,0.00249735
O6-P6,500 mm,441.2,87.567,0.00155,0.0348017,0.625044,0.625121,0.00254315
O6-P7,500 mm,441.2,62.5838,0.00155,0.0347677,0.624882,0.624958,0.00254502
O6-P8,500 mm,441.2,61.8668,0.00155,0.0347672,0.624879,0.624956,0.00254504
O6-P9,500 mm,441.2,69.593,0.00155,0.0347667,0.624877,0.624953,0.00254507
O6-P10,500 mm,441.2,96.2984,0.00155,0.0347079,0.624595,0.624671,0.00254831
O6-P11,500 mm,441.2,100,0.00155,0.0347071,0.624591,0.624667,0.00254835
O6-P12,500 mm,441.2,99.9982,0.00155,0.034701,0.624562,0.624638,0.00254868
O6-P13,500 mm,441.2,100,0.00155,0.0346576,0.624353,0.62443,0.00255107
O6-P14,500 mm,441.2,81.0075,0.00155,0.0345977,0.624065,0.624141,0.00255439
O6-P15,500 mm,441.2,82.779,0.00155,0.034597,0.624062,0.624138,0.00255443
O6-P16,500 mm,441.2,73.6212,0.00155,0.0345263,0.623721,0.623798,0.00255835
O6-P17,500 mm,441.2,77.5894,0.00155,0.0345028,0.623608,0.623684,0.00255966
O6-P18,500 mm,441.2,74.3165,0.00155,0.0345021,0.623605,0.623681,0.0025597
O6-P19,500 mm,441.2,141.05,0.00155,0.0343424,0.622809,0.622909,0.00256863
O6-P20,500 mm,441.2,111.506,0.00155,0.0341221,0.6217,0.621839,0.00258108
O6-P21,500 mm,441.2,100,0.00155,0.0340199,0.621181,0.62134,0.00258692
O6-P22,500 mm,441.2,99.9985,0.00155,0.0339979,0.621069,0.621233,0.00258817
O6-P23,500 mm,441.2,100,0.00155,0.0337465,0.619781,0.62,0.00260268
O6-P24,500 mm,441.2,99.9998,0.00155,0.0337041,0.619562,0.619791,0.00260515
O6-P25,500 mm,441.2,100,0.00155,0.0337032,0.619558,0.619787,0.0026052
O6-P26,500 mm,441.2,100,0.00155,0.0336212,0.619133,0.619383,0.00260998
O6-P27,500 mm,441.2,100,0.00155,0.0336001,0.619023,0.619279,0.00261122
O6-P28,500 mm,441.2,100,0.00155,0.0335757,0.618896,0.619158,0.00261266
O6-P29,500 mm,441.2,100,0.00155,0.0335534,0.61878,0.619048,0.00261396
O6-P30,500 mm,441.2,45.0429,0.00155,0.0335526,0.618776,0.619044,0.00261401
O6-P31,500 mm,441.2,71.1588,0.00155,0.0335522,0.618774,0.619042,0.00261403
O6-P32,500 mm,441.2,71.1009,0.00155,0.0335494,0.61876,0.619028,0.0026142
O6-P33,500 mm,441.2,70.9431,0.00155,0.0335456,0.61874,0.61901,0.00261442
O6-P34,500 mm,441.2,80.7858,0.00155,0.0322824,0.612701,0.612661,0.00269149
O6-P35,500 mm,441.2,80.1783,0.00155,0.0322817,0.612697,0.612658,0.00269153
O6-P36,500 mm,441.2,77.7455,0.00155,0.0320613,0.611819,0.611528,0.00270558
O6-P37,500 mm,441.2,79.7399,0.00155,0.0320383,0.61138,0.61141,0.00270705
O6-P38,500 mm,441.2,77.284,0.00155,0.0320003,0.611415,0.611214,0.0027095
O6-P39,450 mm,397,95.9152,0.00205,0.0319239,0.681191,0.681327,0.00265895
O6-P40,450 mm,397,82.3819,0.00205,0.0313461,0.677943,0.67803,0.00269486
O6-P41,450 mm,397,70.3542,0.00205,0.0312492,0.677388,0.677472,0.00270101
O6-P42,450 mm,397,85.574,0.00205,0.0312269,0.67726,0.677344,0.00270243
O6-P43,450 mm,397,38.3143,0.00205,0.0310719,0.676365,0.676447,0.00271236
O6-P44,450 mm,397,85.8,0.00205,0.0308653,0.67516,0.675246,0.00272575
O6-P45,450 mm,397,83.607,0.00205,0.0307643,0.674566,0.674657,0.00273235
O6-P46,450 mm,397,85.2826,0.00205,0.0307151,0.674276,0.674369,0.00273559
O6-P47,450 mm,397,87.2537,0.00205,0.0307132,0.674265,0.674358,0.00273571
O6-P48,450 mm,397,54.1348,0.00205,0.0301623,0.670955,0.671107,0.00277263
O6-P49,450 mm,397,54.7364,0.00205,0.0299077,0.669391,0.669587,0.00279014
O6-P50,355 mm,313.2,39.452,0.0027,0.0291577,0.742667,0.74261,0.00277124
O6-P51,355 mm,313.2,71.2976,0.0027,0.0291338,0.742522,0.742461,0.00277271
O6-P52,355 mm,313.2,70.2565,0.0027,0.0290905,0.742259,0.742191,0.00277538
O6-P53,355 mm,313.2,91.052,0.0027,0.0289342,0.741302,0.74121,0.0027851
O6-P54,355 mm,313.2,100,0.0027,0.0288665,0.740886,0.740784,0.00278935
O3-P22,560 mm,494.2,54.6666,0.00155,0.0252449,0.567431,0.567326,0.00336191
O3-P21,560 mm,494.2,75.7965,0.00155,0.0252687,0.567604,0.567478,0.00335936
O9-P709,500 mm,441.2,97.2579,0.00155,0.0235426,0.561854,0.561907,0.00343998
O9-P710,500 mm,441.2,54.5696,0.00155,0.0235192,0.561699,0.561752,0.0034427
O4-P77,800 mm,705.8,65.5604,0.00085,0.0771228,0.602066,0.602129,0.00154643
O4-P76,800 mm,705.8,59.6353,0.00085,0.0773314,0.602503,0.602566,0.00154328
O3-P125,355 mm,313.2,100,0.0027,0.0249609,0.714388,0.714273,0.0030759
O3-P128,315 mm,278,62.0798,0.0027,0.0208274,0.683478,0.683347,0.00345537
O1-P147,355 mm,313.2,91.2668,0.0027,0.0245103,0.711216,0.710953,0.00311507
O1-P439,900 mm,794.2,326.615,0.00075,0.0890856,0.592839,0.592911,0.00142563
O1-P438,900 mm,794.2,87.0254,0.00075,0.0891113,0.592885,0.592957,0.00142532
O1-P437,900 mm,794.2,59.2518,0.00075,0.0891571,0.592967,0.59304,0.00142476
O1-P2428,800 mm,705.8,92.8424,0.000851,0.0729423,0.593343,0.593415,0.00161326
O15-P2,280 mm,247,73.2527,0.00375,0.00460756,0.512161,0.512455,0.0109642
O9-P2807,250 mm,220.6,41.3805,0.00375,0.00619414,0.56409,0.564021,0.00827358
O9-P1115,355 mm,313.2,100.894,0.0027,0.018877,0.663523,0.663833,0.00376342
O9-P2803,250 mm,220.6,61.4523,0.00375,0.00628271,0.566586,0.566281,0.00817901
O9-P2799,250 mm,220.6,188.297,0.00375,0.0063719,0.56904,0.56853,0.00808635
O9-P2804,250 mm,220.6,117.218,0.00375,0.00626848,0.566189,0.56592,0.00819403
O3-P2863,250 mm,220.6,48.783,0.00375,0.00723232,0.588477,0.589002,0.00730654
O3-P120,450 mm,397,63.9191,0.00205,0.0349508,0.697825,0.697775,0.00248993
O3-P119,450 mm,397,74.1237,0.00205,0.0349514,0.697828,0.697778,0.0024899
O3-P1445,250 mm,220.6,109.965,0.00375,0.00779182,0.601439,0.601253,0.00688942
O3-P1444,250 mm,220.6,153.639,0.00375,0.0077931,0.601463,0.60128,0.00688853
O3-P1443,250 mm,220.6,116.593,0.00375,0.00779408,0.601482,0.601301,0.00688786
O3-P1442,250 mm,220.6,111.113,0.00375,0.007795,0.601499,0.60132,0.00688722
O3-P1441,250 mm,220.6,88.1345,0.00375,0.00779574,0.601513,0.601336,0.00688671
O9-P61,280 mm,247,189.757,0.00375,0.00892089,0.618733,0.61931,0.00636446
O9-P77,280 mm,247,105.077,0.00375,0.00889789,0.618262,0.618864,0.00637748
O9-P76,280 mm,247,105.077,0.00375,0.00889876,0.61828,0.618881,0.00637698
O9-P75,280 mm,247,105.077,0.00375,0.00889964,0.618298,0.618898,0.00637649
O9-P74,280 mm,247,105.077,0.00375,0.00890052,0.618316,0.618915,0.00637599
O9-P73,280 mm,247,105.077,0.00375,0.00890139,0.618334,0.618932,0.00637549
O9-P72,280 mm,247,105.077,0.00375,0.00890227,0.618352,0.618949,0.006375
O9-P71,280 mm,247,105.077,0.00375,0.00890314,0.61837,0.618966,0.0063745
O9-P70,280 mm,247,105.077,0.00375,0.00890402,0.618388,0.618983,0.006374
O9-P69,280 mm,247,105.077,0.00375,0.00890489,0.618406,0.619,0.00637351
O9-P68,280 mm,247,113.687,0.00375,0.00890662,0.618441,0.619033,0.00637253
O9-P67,280 mm,247,113.687,0.00375,0.00890757,0.61846,0.619052,0.00637199
O9-P66,280 mm,247,113.687,0.00375,0.00891137,0.618538,0.619125,0.00636984
O9-P65,280 mm,247,113.687,0.00375,0.00891231,0.618558,0.619144,0.00636931
O9-P64,280 mm,247,113.687,0.00375,0.00891326,0.618577,0.619162,0.00636877
O9-P63,280 mm,247,113.687,0.00375,0.00891421,0.618596,0.61918,0.00636823
O9-P62,280 mm,247,113.687,0.00375,0.00891593,0.618632,0.619214,0.00636726
O9-P60,355 mm,313.2,96.0341,0.0027,0.021494,0.687215,0.68712,0.00342017
O9-P59,355 mm,313.2,96.0341,0.0027,0.0214984,0.687254,0.687157,0.00341967
O9-P58,355 mm,313.2,96.0341,0.0027,0.0214992,0.687261,0.687164,0.00341957
O9-P57,355 mm,313.2,96.0341,0.0027,0.0215,0.687268,0.68717,0.00341948
O9-P56,355 mm,313.2,96.0341,0.0027,0.0215008,0.687275,0.687177,0.00341939
O9-P55,355 mm,313.2,96.0341,0.0027,0.0215016,0.687282,0.687184,0.0034193
O9-P54,355 mm,313.2,96.0341,0.0027,0.0215024,0.687289,0.68719,0.00341921
O9-P53,355 mm,313.2,96.0341,0.0027,0.0215032,0.687296,0.687197,0.00341911
O9-P52,355 mm,313.2,96.0341,0.0027,0.021504,0.687303,0.687204,0.00341902
O9-P51,355 mm,313.2,96.0341,0.0027,0.0215048,0.68731,0.687211,0.00341893
O9-P50,355 mm,313.2,96.0341,0.0027,0.0215058,0.687319,0.687219,0.00341881
O9-P49,355 mm,313.2,96.0341,0.0027,0.0215066,0.687326,0.687226,0.00341872
O9-P48,355 mm,313.2,96.0341,0.0027,0.0215074,0.687334,0.687233,0.00341863
O4-P1035,250 mm,220.6,30.4916,0.00375,0.0103278,0.649089,0.648744,0.00555535
O4-P1034,250 mm,220.6,63.0617,0.00375,0.0104194,0.65064,0.650256,0.00551917
O4-P97,710 mm,626.4,50.9001,0.001,0.0632524,0.610772,0.610931,0.00174822
O4-P96,710 mm,626.4,55.9265,0.001,0.0632561,0.610781,0.610941,0.00174814
O9-P707,500 mm,441.2,32.4899,0.00155,0.0236746,0.562726,0.562781,0.00342477
O9-P708,500 mm,441.2,53.1839,0.00155,0.0236299,0.562431,0.562486,0.00342989
O9-P717,500 mm,441.2,103.246,0.00155,0.0232928,0.560193,0.560242,0.00346923
O9-P721,500 mm,441.2,90.8629,0.00155,0.0229647,0.55799,0.558032,0.00350857
O9-P720,500 mm,441.2,90.8629,0.00155,0.0229654,0.557995,0.558038,0.00350848
O9-P719,500 mm,441.2,90.8629,0.00155,0.0229662,0.558,0.558043,0.00350839
O9-P718,500 mm,441.2,90.8629,0.00155,0.0229669,0.558006,0.558048,0.0035083
O10-P58,315 mm,278,68.0385,0.0027,0.0168788,0.648226,0.647796,0.00400831
O10-P59,315 mm,278,93.8355,0.0027,0.0168782,0.64822,0.64779,0.00400841
O1-P80,900 mm,794.2,54.3339,0.00075,0.0920255,0.598065,0.598138,0.00139082
O1-P2219,500 mm,441.2,151.148,0.00155,0.0192057,0.530471,0.530726,0.00405017
O2-P1,1400 mm,1235.2,41.2951,0.00075,0.35387,0.831732,0.831841,0.000568243
O1-P170,280 mm,247,84.5296,0.00375,0.0194496,0.760698,0.760728,0.00361333
O1-P169,280 mm,247,129.168,0.00375,0.0194563,0.760762,0.760792,0.00361255
O1-P361,250 mm,220.6,78.2036,0.00375,0.00881716,0.621181,0.621884,0.00625932
O1-P356,900 mm,794.2,83.4063,0.00075,0.0972749,0.607076,0.607135,0.00133364
O1-P355,900 mm,794.2,77.5495,0.00075,0.0972842,0.607092,0.60715,0.00133355
O16-P16,280 mm,247,161.279,0.00375,0.0161211,0.725998,0.726022,0.00408968
O16-P15,280 mm,247,119.745,0.00375,0.0161367,0.726184,0.726201,0.00408696
O16-P14,280 mm,247,208.366,0.00375,0.0161664,0.726537,0.726542,0.00408179
O16-P13,280 mm,247,144.371,0.00375,0.0161993,0.726927,0.726919,0.00407608
O1-P1475,1400 mm,1235.2,68.6263,0.00075,0.362444,0.836948,0.837057,0.000559038
O1-P1474,1400 mm,1235.2,60.0871,0.00075,0.362445,0.836948,0.837057,0.000559037
O1-P1044,250 mm,220.6,64.9097,0.00375,0.0116117,0.668983,0.668881,0.00510036
O1-P1043,250 mm,220.6,67.7006,0.00375,0.0116382,0.669355,0.669274,0.00509204
O1-P53,1000 mm,882.4,103.222,0.00075,0.122084,0.640627,0.640714,0.00115168
O1-P54,1000 mm,882.4,79.9056,0.00075,0.122083,0.640626,0.640713,0.00115169
O1-P55,1000 mm,882.4,108.345,0.00075,0.122051,0.64058,0.640667,0.00115192
O1-P23,1800 mm,1588.2,100.374,0.00075,0.504888,0.89866,0.898772,0.000459745
O1-P1,1800 mm,1588.2,43.2311,0.00075,0.617083,0.947975,0.948083,0.000400412
O1-P2466,800 mm,705.8,35.0743,0.00085,0.0663149,0.577949,0.578017,0.00173554
O1-P2465,800 mm,705.8,20.8208,0.00085,0.0663182,0.577957,0.578025,0.00173547
O1-P2464,800 mm,705.8,37.8784,0.00085,0.0663216,0.577965,0.578033,0.0017354
O1-P2455,800 mm,705.8,111.829,0.00085,0.0672633,0.58019,0.580258,0.00171664
O1-P2244,250 mm,220.6,39.2087,0.00375,0.00802766,0.606328,0.606196,0.00673058
O1-P2243,250 mm,220.6,41.9344,0.00375,0.00802801,0.606336,0.606203,0.00673035
O1-P2221,500 mm,441.2,110.324,0.00155,0.0189878,0.528551,0.529016,0.00408782
O1-P2227,500 mm,441.2,106.736,0.00155,0.0189707,0.528399,0.528882,0.00409081
O1-P2226,500 mm,441.2,106.736,0.00155,0.0189716,0.528407,0.528889,0.00409065
O1-P2225,500 mm,441.2,106.736,0.00155,0.0189725,0.528415,0.528896,0.00409049
O1-P2224,500 mm,441.2,106.736,0.00155,0.0189734,0.528423,0.528903,0.00409034
O1-P2223,500 mm,441.2,106.736,0.00155,0.0189743,0.528431,0.52891,0.00409018
O1-P2222,500 mm,441.2,106.736,0.00155,0.0189751,0.528439,0.528917,0.00409003
O1-P79,1000 mm,882.4,107.814,0.00075,0.108275,0.620181,0.620232,0.00126109
O1-P78,1000 mm,882.4,107.814,0.00075,0.108276,0.620182,0.620234,0.00126108
O1-P77,1000 mm,882.4,107.814,0.00075,0.108277,0.620184,0.620235,0.00126107
O1-P76,1000 mm,882.4,107.814,0.00075,0.108278,0.620185,0.620236,0.00126106
O1-P75,1000 mm,882.4,100.425,0.00075,0.108278,0.620186,0.620238,0.00126106
O1-P74,1000 mm,882.4,100.425,0.00075,0.108279,0.620187,0.620239,0.00126105
O1-P73,1000 mm,882.4,100.425,0.00075,0.10828,0.620188,0.62024,0.00126104
O3-P310,280 mm,247,99.9916,0.00375,0.0132384,0.68994,0.689699,0.00470588
