manhole,pipe,role,drop_m,drop_after_m,fix,receiving_depth_m,depth_after_m,branch_m,ground_downstream,x,y,dn_in,dn_out,cost_4pc_OMR,cost_3ms_OMR,vortex_floor_OMR,reconnect_to,reconnect_m,stretch,recommended
P4L8-M101,P4L8-P117,main line,3.87,2.0,F2a steepen,7.44,7.44,757.0,flat,458958.724,2569008.496,200,200,411.0,411.0,4391.0,,,,"F2 lower the branch, 4 %"
P4L8-M22,P4L8-P147,branch,9.07,2.0,F2a steepen,10.85,10.85,106.0,flat,459131.778,2568620.361,200,200,3895.0,1335.0,9656.0,,,,"F2 lower the branch, 4 %"
P4L8-M108,P4L8-P137,branch,3.35,2.0,F2a steepen,5.22,5.22,181.0,flat,459132.727,2569460.089,200,200,99.0,99.0,3292.0,,,,"F2 lower the branch, 4 %"
P4L8-M35,P4L8-P273,branch,3.03,2.0,F2a steepen,7.14,7.14,274.0,flat,459483.506,2569516.576,200,200,124.0,124.0,4391.0,,,,"F2 lower the branch, 4 %"
P4L8-M219,P4L8-P240,branch,3.41,2.0,F2a steepen,5.82,5.82,57.0,flat,459502.737,2569878.419,200,200,170.0,170.0,3548.0,,,,"F2 lower the branch, 4 %"
P4L8-M102,P4L8-P125,branch,4.45,2.0,F2a steepen,6.87,6.87,96.0,flat,458966.858,2569099.317,200,200,456.0,456.0,4135.0,,,,"F2 lower the branch, 4 %"
P4L8-M19,P4L8-P98,branch,2.43,2.0,F2a steepen,11.24,11.24,166.0,rises,458881.775,2568741.152,200,200,0.0,0.0,10718.0,,,,"F2 lower the branch, 4 %"
P4L8-M111,P4L8-P112,main line,2.74,2.0,F2a steepen,4.26,4.26,309.0,flat,459151.67,2569674.656,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P4L8-M450,P4L8-P471,branch,2.35,2.0,F2a steepen,4.98,4.98,232.0,flat,457357.288,2569151.822,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P4L8-M99,P4L8-P116,branch,6.41,2.0,F2a steepen,7.92,7.92,100.0,flat,458948.375,2568892.935,200,200,1095.0,719.0,4825.0,,,,"F2 lower the branch, 4 %"
P4L8-M26,P4L8-P148,branch,5.64,2.0,F2a steepen,10.12,10.12,708.0,flat,459296.453,2568784.544,200,200,2012.0,1322.0,8699.0,,,,"F2 lower the branch, 4 %"
P4L8-M9,P4L8-P71,branch,9.31,2.0,F2a steepen,12.15,12.15,126.0,flat,458109.424,2569057.09,200,200,7381.0,1549.0,15466.0,,,,"F2 lower the branch, 4 %"
P4L8-M9,P4L8-P93,branch,10.18,2.0,F2a steepen,12.15,12.15,88.0,flat,458109.424,2569057.09,200,200,7852.0,2049.0,15466.0,,,,"F2 lower the branch, 4 %"
P4L8-M21,P4L8-P146,branch,9.15,2.0,F2a steepen,10.85,10.85,100.0,flat,459058.399,2568655.975,200,200,3905.0,1252.0,9656.0,,,,"F2 lower the branch, 4 %"
P4L8-M28,P4L8-P177,branch,7.91,2.0,F2a steepen,9.6,9.6,23.0,flat,459359.164,2568938.778,200,200,3054.0,1185.0,7070.0,,,,"F2 lower the branch, 4 %"
P4L8-M1,P4L8-P68,branch,11.32,2.0,F2a steepen,13.63,13.63,343.0,falls,457415.9,2569013.893,200,200,10873.0,2559.0,21152.0,,,,"F2 lower the branch, 4 %"
P4L8-M30,P4L8-P178,branch,5.21,2.0,F2a steepen,8.6,8.6,722.0,flat,459416.822,2569118.918,200,200,1518.0,149.0,5236.0,,,,"F2 lower the branch, 4 %"
P4L8-M278,P4L8-P291,branch,3.07,2.0,F2a steepen,4.78,4.78,200.0,flat,459645.281,2569677.419,200,200,128.0,128.0,2993.0,,,,"F2 lower the branch, 4 %"
P4L8-M105,P4L8-P134,branch,3.83,2.0,F2a steepen,5.76,5.76,273.0,flat,458991.795,2569377.769,200,200,248.0,248.0,3548.0,,,,"F2 lower the branch, 4 %"
P11-M3,P11-P40,branch,12.15,2.0,F2a steepen,13.62,13.62,252.0,falls,445149.223,2561142.31,200,200,16398.0,2395.0,21152.0,,,,"F2 lower the branch, 4 %"
P11-M58,P11-P59,main line,2.6,2.0,F1 regrade,4.26,5.83,339.0,falls,445591.473,2561580.893,200,200,0.0,0.0,2700.0,,,,F1 regrade
P11-M92,P11-P93,main line,2.15,2.0,F2a steepen,3.62,3.62,398.0,falls,446148.042,2562167.252,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P11-M2,P11-P34,branch,6.99,2.0,F2a steepen,9.66,9.66,518.0,flat,445044.442,2561220.876,200,200,2419.0,449.0,7070.0,,,,"F2 lower the branch, 4 %"
P11-M55,P11-P56,main line,2.31,2.0,F1 regrade,3.79,7.6,145.0,falls,445491.064,2561467.802,200,200,0.0,0.0,2208.0,,,,F1 regrade
P11-M19,P11-P76,branch,4.02,2.0,F2a steepen,5.49,5.49,384.0,rises,445875.964,2562223.539,200,200,244.0,244.0,3292.0,,,,"F2 lower the branch, 4 %"
P11-M4,P11-P53,branch,7.22,2.0,F2a steepen,13.3,13.3,127.0,falls,445239.252,2561266.933,200,200,3761.0,1621.0,19056.0,,,,"F2 lower the branch, 4 %"
P11-M4,P11-P43,branch,11.82,2.0,F2a steepen,13.3,13.3,110.0,falls,445239.252,2561266.933,200,200,16189.0,2642.0,19056.0,,,,"F2 lower the branch, 4 %"
P11-M8,P11-P55,branch,9.3,2.0,F2a steepen,10.77,10.77,245.0,rises,445409.605,2561525.807,200,200,8553.0,1370.0,9656.0,,,,"F2 lower the branch, 4 %"
P11-M14,P11-P68,branch,6.0,2.0,F2a steepen,9.23,9.23,120.0,rises,445650.325,2561897.955,200,200,1840.0,554.0,5441.0,,,,"F2 lower the branch, 4 %"
P11-M11,P11-P58,branch,7.77,2.0,F2a steepen,9.25,9.25,120.0,rises,445491.737,2561648.279,200,200,4500.0,1356.0,5441.0,,,,"F2 lower the branch, 4 %"
P11-M11,P11-P67,branch,7.77,2.0,F2a steepen,9.25,9.25,50.0,rises,445491.737,2561648.279,200,200,3750.0,454.0,5441.0,,,,"F2 lower the branch, 4 %"
P4L7-M29,P4L7-P404,branch,8.49,2.0,F2a steepen,10.59,10.59,93.0,flat,459994.152,2570922.861,200,200,3719.0,1043.0,9656.0,,,,"F2 lower the branch, 4 %"
P4L7-M23,P4L7-P224,branch,7.49,2.0,F2a steepen,11.08,11.08,490.0,falls,459624.362,2570763.805,200,200,3176.0,1550.0,10718.0,,,,"F2 lower the branch, 4 %"
P4L7-M251,P4L7-P267,branch,3.26,2.0,F2a steepen,5.37,5.37,298.0,flat,459759.972,2570886.098,200,200,127.0,127.0,3292.0,,,,"F2 lower the branch, 4 %"
P4L7-M47,P4L7-P497,branch,3.66,2.0,F2a steepen,5.14,5.14,240.0,falls,461146.741,2570555.358,200,200,208.0,98.0,3292.0,,,,"F2 lower the branch, 4 %"
P4L7-M96,P4L7-P122,branch,4.75,2.0,F2a steepen,8.39,8.39,81.0,rises,458909.769,2571051.328,200,200,476.0,476.0,5030.0,,,,"F2 lower the branch, 4 %"
P4L7-M433,P4L7-P447,branch,6.46,2.0,F2a steepen,8.25,8.25,108.0,rises,460825.479,2571055.12,200,200,1354.0,345.0,5030.0,,,,"F2 lower the branch, 4 %"
P4L7-M435,P4L7-P449,branch,5.76,2.0,F2a steepen,8.11,8.11,334.0,flat,460914.149,2571117.085,200,200,1000.0,477.0,5030.0,,,,"F2 lower the branch, 4 %"
P4L7-M25,P4L7-P251,branch,5.27,2.0,F2a steepen,10.88,10.88,95.0,flat,459738.629,2570793.882,200,200,1783.0,1783.0,9656.0,,,,"F2 lower the branch, 4 %"
P4L7-M105,P4L7-P166,branch,3.65,2.0,F2a steepen,5.57,5.57,88.0,flat,458578.99,2571536.169,200,200,239.0,239.0,3548.0,,,,"F2 lower the branch, 4 %"
P4L7-M6,P4L7-P68,branch,11.35,2.0,F2a steepen,13.49,13.49,184.0,falls,458363.753,2570358.727,200,200,10991.0,2582.0,19056.0,,,,"F2 lower the branch, 4 %"
P4L7-M500,P4L7-P513,branch,2.16,2.0,F2a steepen,3.72,3.72,259.0,flat,461346.398,2570840.899,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P4L7-M36,P4L7-P426,branch,4.19,2.0,F2a steepen,8.24,8.24,100.0,flat,460375.477,2571088.751,200,200,586.0,586.0,5030.0,,,,"F2 lower the branch, 4 %"
P4L7-M33,P4L7-P422,branch,5.84,2.0,F2a steepen,7.62,7.62,295.0,rises,460198.262,2571209.947,200,200,967.0,399.0,4825.0,,,,"F2 lower the branch, 4 %"
P4L7-M175,P4L7-P181,branch,3.36,2.0,F2a steepen,4.91,4.91,100.0,flat,459307.892,2570383.426,200,200,128.0,128.0,2993.0,,,,"F2 lower the branch, 4 %"
P4L7-M184,P4L7-P204,branch,6.45,2.0,F2a steepen,8.33,8.33,209.0,rises,459461.655,2570848.155,200,200,1344.0,711.0,5030.0,,,,"F2 lower the branch, 4 %"
P4L7-M184,P4L7-P200,branch,5.14,2.0,F2a steepen,8.33,8.33,92.0,rises,459461.655,2570848.155,200,200,685.0,685.0,5030.0,,,,"F2 lower the branch, 4 %"
P4L7-M31,P4L7-P408,branch,7.59,2.0,F2a steepen,9.4,9.4,375.0,flat,460091.265,2571059.453,200,200,2910.0,783.0,5441.0,,,,"F2 lower the branch, 4 %"
P4L7-M189,P4L7-P217,branch,3.55,2.0,F2a steepen,5.56,5.56,73.0,rises,459455.095,2571254.474,200,200,198.0,198.0,3548.0,,,,"F2 lower the branch, 4 %"
P4L7-M94,P4L7-P120,branch,8.77,2.0,F2a steepen,10.24,10.24,56.0,falls,458965.354,2570970.818,200,200,3861.0,632.0,8699.0,,,,"F2 lower the branch, 4 %"
P4L7-M94,P4L7-P117,branch,7.6,2.0,F2a steepen,10.24,10.24,238.0,falls,458965.354,2570970.818,200,200,2664.0,496.0,8699.0,,,,"F2 lower the branch, 4 %"
P4L7-M144,P4L7-P154,branch,2.96,2.0,F2a steepen,4.44,4.44,67.0,falls,457983.277,2572024.694,200,200,273.0,77.0,2700.0,,,,"F2 lower the branch, 4 %"
P4L7-M95,P4L7-P121,branch,8.09,2.0,F2a steepen,9.57,9.57,100.0,flat,458982.092,2571035.171,200,200,2477.0,1130.0,7070.0,,,,"F2 lower the branch, 4 %"
P4L7-M111,P4L7-P112,main line,2.9,2.0,F2a steepen,5.11,5.11,100.0,flat,458144.174,2571707.571,200,200,128.0,128.0,3292.0,,,,"F2 lower the branch, 4 %"
P4L7-M188,P4L7-P207,branch,3.9,2.0,F2a steepen,6.46,6.46,84.0,flat,459545.405,2571234.931,200,200,254.0,254.0,3865.0,,,,"F2 lower the branch, 4 %"
P4L7-M103,P4L7-P155,branch,3.7,2.0,F2a steepen,6.21,6.21,237.0,flat,458734.688,2571502.055,200,200,203.0,203.0,3865.0,,,,"F2 lower the branch, 4 %"
P4L7-M17,P4L7-P174,branch,6.53,2.0,F2a steepen,11.63,11.63,166.0,flat,459157.307,2570452.317,200,200,2993.0,2122.0,11897.0,,,,"F2 lower the branch, 4 %"
P4L7-M40,P4L7-P41,main line,3.74,2.0,F2a steepen,10.39,10.39,115.0,falls,460625.298,2570915.23,200,200,935.0,935.0,8699.0,,,,"F2 lower the branch, 4 %"
P4L7-M133,P4L7-P148,branch,3.31,2.0,F2a steepen,4.79,4.79,124.0,flat,458867.909,2571746.621,200,200,244.0,244.0,2993.0,,,,"F2 lower the branch, 4 %"
P4L7-M9,P4L7-P70,branch,6.97,2.0,F2a steepen,13.21,13.21,648.0,flat,458545.415,2570527.266,200,200,6234.0,2615.0,19056.0,,,,"F2 lower the branch, 4 %"
P4L7-M436,P4L7-P463,branch,4.63,2.0,F2a steepen,7.75,7.75,293.0,flat,460862.941,2571183.297,200,200,416.0,416.0,4825.0,,,,"F2 lower the branch, 4 %"
P4L7-M104,P4L7-P158,branch,2.34,2.0,F2a steepen,5.98,5.98,698.0,flat,458656.862,2571519.107,200,200,155.0,155.0,3548.0,,,,"F2 lower the branch, 4 %"
P4L7-M106,P4L7-P167,branch,3.23,2.0,F2a steepen,5.53,5.53,89.0,flat,458499.037,2571553.687,200,200,240.0,240.0,3548.0,,,,"F2 lower the branch, 4 %"
P4L7-M28,P4L7-P276,main line,6.71,2.0,F2a steepen,10.77,10.77,262.0,flat,459942.135,2570849.698,200,200,2737.0,1371.0,9656.0,,,,"F2 lower the branch, 4 %"
P1-M3740,P1-P3831,branch,5.4,2.0,F2a steepen,6.88,6.88,517.0,flat,450865.183,2568394.63,200,355,654.0,544.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M5420,P1-P6477,branch,2.92,2.0,F2a steepen,5.44,5.44,202.0,flat,447050.254,2571953.665,200,250,163.0,163.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M5849,P1-P5864,branch,4.59,2.0,F2a steepen,6.13,6.13,103.0,falls,448694.636,2573294.521,200,200,279.0,279.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M7383,P1-P7414,branch,2.64,2.0,F2a steepen,4.57,4.57,191.0,rises,452721.472,2574854.682,200,200,117.0,117.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M6610,P1-P6840,branch,4.08,2.0,F2a steepen,5.55,5.55,147.0,falls,453572.387,2574098.881,200,315,319.0,156.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M7444,P1-P7536,branch,2.4,2.0,F2a steepen,3.88,3.88,55.0,flat,453025.88,2574889.058,200,200,64.0,64.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M6902,P1-P6944,branch,3.1,2.0,F2a steepen,5.46,7.02,252.0,falls,457797.016,2577731.725,200,200,77.0,77.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M6378,P1-P6418,branch,2.01,2.0,F2a steepen,3.69,3.69,300.0,flat,447272.508,2571387.225,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M2144,P1-P2172,branch,2.86,2.0,F2a steepen,5.93,5.93,206.0,falls,450665.782,2566181.564,200,200,115.0,115.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M6389,P1-P6390,main line,2.31,2.0,F2a steepen,4.41,4.41,254.0,falls,446725.774,2571335.274,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M6235,P1-P6348,branch,2.0,2.0,F2a steepen,3.51,3.51,107.0,flat,445808.65,2572470.753,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M3455,P1-P4521,branch,7.24,2.0,F2a steepen,9.02,9.02,30.0,falls,450503.466,2569584.255,200,200,2871.0,579.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M5487,P1-P5550,branch,8.06,2.0,F2a steepen,10.64,10.64,725.0,falls,449514.228,2571288.514,200,450,4053.0,1132.0,9656.0,,,,"F2 lower the branch, 4 %"
P1-M5847,P1-P5863,branch,4.03,2.0,F2a steepen,5.63,5.63,52.0,falls,448718.748,2573189.818,200,200,250.0,140.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M4928,P1-P4953,branch,2.65,2.0,F2a steepen,6.85,6.85,381.0,falls,451487.798,2571440.84,200,200,100.0,100.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M4569,P1-P4724,branch,3.74,2.0,F2a steepen,5.34,5.34,150.0,flat,450059.37,2569318.68,200,200,419.0,202.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M7376,P1-P7412,branch,3.0,2.0,F2a steepen,4.48,4.48,98.0,flat,452707.02,2574651.376,200,200,188.0,37.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M235,P1-P7568,branch,9.5,2.0,F2a steepen,10.98,10.98,73.0,flat,453649.998,2574664.488,200,250,6348.0,1439.0,9656.0,,,,"F2 lower the branch, 4 %"
P1-M262,P1-P7606,branch,3.51,2.0,F2a steepen,5.0,5.0,55.0,falls,454189.32,2576211.888,200,200,135.0,135.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M873,P1-P886,branch,2.97,2.0,F2a steepen,5.34,5.34,201.0,rises,445198.673,2564865.418,200,200,133.0,133.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M5757,P1-P5798,branch,2.49,2.0,F2a steepen,4.87,4.87,270.0,flat,448786.054,2571505.875,200,250,75.0,75.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M1171,P1-P1376,branch,4.6,2.0,F2a steepen,6.13,6.13,112.0,flat,446141.989,2562932.271,200,1000,398.0,137.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M252,P1-P7590,branch,3.81,2.0,F2a steepen,6.28,6.28,136.0,falls,454072.596,2575605.168,200,250,197.0,197.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M1086,P1-P1106,branch,2.36,2.0,F2a steepen,4.6,4.6,305.0,rises,447054.643,2566502.648,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M1496,P1-P1547,branch,5.96,2.0,F2a steepen,8.35,8.35,132.0,falls,448288.087,2564836.96,200,280,1229.0,387.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M6756,P1-P6757,branch,2.77,2.0,F2a steepen,4.69,4.69,86.0,falls,452877.045,2573663.015,200,200,84.0,13.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M6999,P1-P7024,branch,2.39,2.0,F2a steepen,4.92,4.92,238.0,falls,458081.1,2578189.42,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M1275,P1-P1309,branch,9.15,2.0,F2a steepen,10.63,10.63,110.0,rises,446574.885,2562532.113,200,200,5312.0,741.0,9656.0,,,,"F2 lower the branch, 4 %"
P1-M128,P1-P4821,branch,6.47,2.0,F2a steepen,7.94,7.94,10.0,flat,449900.642,2569021.941,200,1400,2166.0,1148.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M7393,P1-P7424,branch,2.06,2.0,F2a steepen,3.81,3.81,52.0,flat,453200.145,2575297.028,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M5394,P1-P5926,branch,9.15,2.0,F2a steepen,12.03,12.03,208.0,flat,448573.452,2571491.254,200,630,6853.0,1926.0,15466.0,,,,"F2 lower the branch, 4 %"
P1-M6233,P1-P6343,branch,3.18,2.0,F2a steepen,4.69,4.69,238.0,flat,445903.371,2572619.692,200,200,207.0,26.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M4342,P1-P4361,branch,5.37,2.0,F2a steepen,6.85,6.85,59.0,rises,450699.521,2568667.482,200,200,634.0,254.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M5396,P1-P5929,branch,3.15,2.0,F2a steepen,12.1,12.1,335.0,flat,448489.44,2571591.067,200,630,841.0,841.0,15466.0,,,,"F2 lower the branch, 4 %"
P1-M34,P1-P2320,branch,2.79,2.0,F2a steepen,6.98,6.98,40.0,falls,445932.55,2563635.234,200,1600,86.0,86.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M34,P1-P2330,branch,4.62,2.0,F2a steepen,6.98,6.98,100.0,falls,445932.55,2563635.234,200,1600,428.0,428.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M4945,P1-P4988,branch,4.02,2.0,F2a steepen,5.67,5.67,140.0,falls,452513.663,2571966.454,200,200,187.0,187.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M567,P1-P842,branch,2.52,2.0,F2a steepen,5.58,5.58,143.0,flat,446195.904,2566202.211,200,200,0.0,0.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M6770,P1-P6771,main line,4.5,2.0,F2a steepen,5.97,5.97,228.0,falls,453272.683,2573928.379,200,200,519.0,153.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M5403,P1-P6112,branch,7.99,2.0,F2a steepen,11.02,11.02,412.0,flat,448098.965,2571852.915,200,500,4052.0,752.0,10718.0,,,,"F2 lower the branch, 4 %"
P1-M3452,P1-P4519,branch,7.39,2.0,F2a steepen,9.35,9.35,95.0,falls,450508.029,2569519.851,200,200,2458.0,481.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M6130,P1-P6172,branch,5.27,2.0,F2a steepen,7.32,7.32,112.0,flat,447943.478,2572833.44,200,200,888.0,339.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M5488,P1-P5559,branch,5.77,2.0,F2a steepen,10.18,10.18,213.0,flat,449528.386,2571384.388,200,450,2727.0,379.0,8699.0,,,,"F2 lower the branch, 4 %"
P1-M4660,P1-P4706,branch,4.55,2.0,F2a steepen,6.64,6.64,15.0,rises,450270.883,2569321.595,200,200,672.0,175.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M7132,P1-P7155,branch,5.83,2.0,F2a steepen,7.56,7.56,87.0,falls,452427.268,2573478.943,200,200,705.0,524.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M36,P1-P2331,branch,2.05,2.0,F2a steepen,7.3,7.3,601.0,flat,445987.286,2563731.851,200,1600,0.0,0.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M5401,P1-P6083,branch,5.87,2.0,F2a steepen,11.08,11.08,162.0,flat,448195.322,2571793.824,200,560,2502.0,1084.0,10718.0,,,,"F2 lower the branch, 4 %"
P1-M2663,P1-P2702,branch,4.87,2.0,F2a steepen,7.43,7.43,152.0,flat,447376.79,2566077.158,200,250,631.0,155.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M4653,P1-P4702,branch,5.34,2.0,F2a steepen,8.8,8.8,208.0,rises,450198.374,2569079.677,200,200,1336.0,232.0,5236.0,,,,"F2 lower the branch, 4 %"
P1-M207,P1-P7361,branch,6.05,2.0,F2a steepen,11.74,11.74,1036.0,falls,452214.728,2573804.645,200,355,2917.0,2089.0,11897.0,,,,"F2 lower the branch, 4 %"
P1-M5499,P1-P5599,branch,6.18,2.0,F2a steepen,7.88,7.88,200.0,flat,449746.081,2572074.425,200,355,870.0,604.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M6022,P1-P6061,branch,2.54,2.0,F2a steepen,4.01,4.01,401.0,falls,448562.042,2572761.405,200,200,132.0,132.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M530,P1-P745,branch,7.13,2.0,F2a steepen,10.17,10.17,114.0,flat,444277.461,2564975.633,200,250,2867.0,767.0,8699.0,,,,"F2 lower the branch, 4 %"
P1-M377,P1-P1126,branch,3.41,2.0,F2a steepen,5.11,5.11,48.0,rises,446981.751,2566778.439,200,200,61.0,61.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M3490,P1-P3543,branch,3.43,2.0,F2a steepen,5.18,5.18,116.0,flat,449928.604,2568543.032,200,200,81.0,81.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M1173,P1-P1378,branch,3.27,2.0,F2a steepen,6.45,6.45,93.0,flat,446228.233,2562998.295,200,1000,147.0,147.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M5422,P1-P6498,branch,3.02,2.0,F2a steepen,4.5,4.5,217.0,flat,446979.393,2571784.48,200,200,73.0,73.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M4650,P1-P4701,branch,8.31,2.0,F2a steepen,9.87,9.87,17.0,falls,450183.554,2569006.545,200,200,3291.0,1658.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M4732,P1-P4739,branch,2.52,2.0,F2a steepen,5.65,5.65,29.0,falls,450173.278,2569736.818,200,200,41.0,41.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M4727,P1-P4728,branch,2.25,1.57,F1 regrade,3.72,3.04,17.0,falls,450141.111,2569545.179,200,200,0.0,0.0,2208.0,,,,F1 regrade
P1-M4727,P1-P4729,main line,2.25,1.57,F1 regrade,3.72,3.04,71.0,falls,450141.111,2569545.179,200,200,0.0,0.0,2208.0,,,,F1 regrade
P1-M2523,P1-P2532,branch,3.35,2.0,F2a steepen,4.82,4.82,120.0,falls,446163.635,2564318.114,200,200,225.0,115.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M3011,P1-P3127,branch,2.47,2.0,F2a steepen,4.85,4.85,133.0,rises,449010.797,2569308.145,200,280,47.0,47.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M3011,P1-P3135,branch,3.17,2.0,F2a steepen,4.85,4.85,126.0,rises,449010.797,2569308.145,200,280,103.0,103.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M3449,P1-P4492,branch,6.43,2.0,F2a steepen,7.91,7.91,109.0,flat,450588.505,2569404.307,200,200,1841.0,360.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M117,P1-P4555,branch,4.8,2.0,F2a steepen,6.29,6.29,118.0,flat,449387.113,2568410.212,200,1400,339.0,169.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M4879,P1-P5161,main line,7.03,2.0,F2a steepen,9.14,9.14,218.0,rises,453770.662,2574284.7,900,1000,13835.0,13835.0,5441.0,,,130,vortex drop shaft
P1-M7387,P1-P7418,branch,2.01,2.0,F2a steepen,4.79,4.79,397.0,flat,452844.17,2575003.652,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M3406,P1-P3584,branch,3.89,2.0,F2a steepen,8.12,8.12,218.0,falls,450322.773,2567608.579,200,630,423.0,423.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M5387,P1-P5918,branch,10.38,2.0,F2a steepen,12.31,12.31,119.0,rises,448909.046,2571043.962,200,630,9052.0,3318.0,15466.0,,,,"F2 lower the branch, 4 %"
P1-M3008,P1-P3084,branch,4.18,2.0,F2a steepen,6.69,6.69,253.0,falls,448959.392,2569215.776,200,280,217.0,217.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M2297,P1-P2308,branch,3.77,2.0,F2a steepen,5.51,5.51,219.0,flat,445800.206,2563220.839,200,200,79.0,79.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M547,P1-P807,branch,5.6,2.0,F2a steepen,7.07,7.07,179.0,flat,445073.294,2565441.146,200,200,1072.0,339.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M5907,P1-P5908,main line,2.31,0.0,F1 regrade,5.22,2.91,119.0,falls,448906.283,2570689.796,200,200,0.0,0.0,3292.0,,,,F1 regrade
P1-M5907,P1-P5912,branch,3.74,1.43,F1 regrade,5.22,2.91,156.0,falls,448906.283,2570689.796,200,200,0.0,0.0,3292.0,,,,F1 regrade
P1-M4345,P1-P4377,branch,3.66,2.0,F2a steepen,5.14,5.14,19.0,rises,450697.594,2568535.496,200,200,359.0,52.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M3732,P1-P3797,branch,4.47,2.0,F2a steepen,5.94,5.94,224.0,falls,450645.198,2567837.392,200,355,496.0,386.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M1830,P1-P1971,branch,3.44,2.0,F2a steepen,5.88,5.88,33.0,flat,451607.466,2565447.28,200,200,216.0,51.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M2376,P1-P2406,branch,2.54,2.0,F2a steepen,4.02,4.02,72.0,falls,446751.287,2564471.118,200,200,83.0,83.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M98,P1-P3264,branch,3.64,2.0,F2a steepen,7.67,7.67,142.0,flat,448341.867,2567713.764,200,1400,319.0,319.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M7195,P1-P7271,branch,5.69,2.0,F2a steepen,8.55,8.55,228.0,rises,452167.431,2574767.907,200,200,1072.0,566.0,5236.0,,,,"F2 lower the branch, 4 %"
P1-M5492,P1-P5586,branch,6.7,2.0,F2a steepen,8.4,8.4,121.0,flat,449629.001,2571703.041,200,355,1674.0,368.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M69,P1-P2888,branch,5.08,2.0,F2a steepen,6.59,6.59,21.0,falls,447367.775,2566236.43,200,1400,876.0,222.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M69,P1-P70,main line,2.73,2.0,F2a steepen,6.59,6.59,52.0,falls,447367.775,2566236.43,1400,1400,0.0,0.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M2349,P1-P2419,branch,2.28,2.0,F2a steepen,3.75,3.75,180.0,rises,447174.236,2564167.726,200,200,115.0,115.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M7284,P1-P7309,branch,3.15,2.0,F2a steepen,5.58,5.58,152.0,rises,452441.615,2575183.623,200,200,197.0,32.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M3438,P1-P4400,branch,6.24,2.0,F2a steepen,7.73,7.73,218.0,falls,450557.395,2568919.277,200,250,1496.0,343.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M3260,P1-P3261,main line,2.99,2.0,F2a steepen,4.47,3.56,21.0,falls,448913.771,2570363.836,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M3430,P1-P4298,branch,5.69,2.0,F2a steepen,7.16,7.16,139.0,rises,450374.568,2568560.444,200,280,1911.0,259.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M3430,P1-P4277,branch,5.69,2.0,F2a steepen,7.16,7.16,56.0,rises,450374.568,2568560.444,200,280,1402.0,307.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M7441,P1-P7527,branch,2.33,2.0,F2a steepen,3.8,3.8,22.0,flat,452896.166,2574745.141,200,200,25.0,25.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M4649,P1-P4697,branch,5.55,2.0,F2a steepen,9.98,9.98,139.0,falls,450161.27,2569009.669,200,200,972.0,611.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M5932,P1-P5957,branch,4.53,2.0,F2a steepen,6.99,6.99,98.0,rises,448316.018,2571313.67,200,200,418.0,418.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M2926,P1-P2969,branch,2.07,2.0,F2a steepen,3.99,3.99,50.0,flat,448270.368,2569640.133,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M4466,P1-P4487,branch,3.2,2.0,F2a steepen,5.26,5.26,114.0,falls,450425.325,2569489.735,200,200,134.0,63.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M3522,P1-P3570,branch,3.9,2.0,F2a steepen,5.38,5.38,56.0,rises,450283.266,2569833.517,200,200,397.0,136.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M4735,P1-P4745,branch,3.16,2.0,F2a steepen,4.63,4.63,32.0,rises,450161.133,2569781.275,200,200,189.0,79.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M4643,P1-P4676,branch,2.89,2.0,F2a steepen,9.09,9.09,104.0,falls,450062.094,2568966.197,200,200,0.0,0.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M4645,P1-P4680,branch,8.1,2.0,F2a steepen,9.58,9.58,44.0,falls,450108.971,2568965.889,200,200,5211.0,451.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M4644,P1-P4678,branch,4.21,2.0,F2a steepen,9.49,9.49,104.0,falls,450085.454,2568965.924,200,200,1610.0,265.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M3605,P1-P3623,branch,2.14,2.0,F2a steepen,3.62,3.62,24.0,rises,450625.275,2567445.258,200,200,137.0,27.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M4187,P1-P4230,branch,2.52,2.0,F2a steepen,4.0,4.0,37.0,falls,450097.593,2568425.742,200,200,43.0,43.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M3748,P1-P3929,branch,6.63,2.0,F2a steepen,8.29,8.29,230.0,falls,450973.742,2568904.264,200,280,1781.0,348.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M3748,P1-P4019,branch,6.82,2.0,F2a steepen,8.29,8.29,98.0,falls,450973.742,2568904.264,200,280,2501.0,594.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M2027,P1-P2059,branch,2.26,2.0,F2a steepen,6.33,6.33,100.0,falls,450869.808,2566193.169,200,800,0.0,0.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M551,P1-P811,branch,5.1,2.0,F2a steepen,6.89,6.89,226.0,flat,445321.963,2565487.254,200,200,818.0,339.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M1530,P1-P1660,branch,3.2,2.0,F2a steepen,4.67,4.67,37.0,flat,448863.489,2567075.822,200,200,90.0,90.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M4137,P1-P4144,branch,5.4,2.0,F2a steepen,6.88,6.88,201.0,falls,451041.011,2570534.34,200,200,1738.0,540.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M236,P1-P7570,branch,8.81,2.0,F2a steepen,10.28,10.28,28.0,flat,453712.582,2574734.431,200,250,3724.0,1525.0,8699.0,,,,"F2 lower the branch, 4 %"
P1-M4177,P1-P4204,branch,3.36,2.0,F2a steepen,4.83,4.83,156.0,rises,450269.411,2568296.623,200,200,347.0,166.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M2684,P1-P2786,branch,2.88,2.0,F2a steepen,4.59,4.59,125.0,flat,448264.48,2566945.386,200,200,32.0,32.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M3496,P1-P3552,branch,5.39,2.0,F2a steepen,6.87,6.87,204.0,falls,450027.433,2568656.304,200,200,2249.0,418.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M4662,P1-P4707,branch,5.37,2.0,F2a steepen,6.85,6.85,84.0,flat,450283.901,2569368.311,200,200,958.0,278.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M3457,P1-P4524,branch,5.26,2.0,F2a steepen,9.1,9.1,25.0,falls,450493.351,2569652.92,200,200,2040.0,161.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M3457,P1-P4534,branch,7.58,2.0,F2a steepen,9.1,9.1,26.0,falls,450493.351,2569652.92,200,200,2792.0,913.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M1498,P1-P1549,branch,7.0,2.0,F2a steepen,8.47,8.47,259.0,flat,448310.154,2564943.754,200,280,3657.0,727.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M4641,P1-P4674,branch,3.76,2.0,F2a steepen,7.61,7.61,49.0,falls,450020.298,2568969.008,200,200,293.0,98.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M3425,P1-P4170,branch,9.07,2.0,F2a steepen,10.54,10.54,125.0,flat,450458.217,2568279.355,200,355,6395.0,2354.0,9656.0,,,,"F2 lower the branch, 4 %"
P1-M3492,P1-P3546,branch,5.28,2.0,F2a steepen,6.76,6.76,25.0,falls,450001.375,2568585.34,200,200,919.0,138.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M6608,P1-P6802,branch,3.81,2.0,F2a steepen,5.28,5.28,51.0,falls,453520.442,2574054.848,200,355,378.0,124.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M5777,P1-P5845,branch,3.31,2.0,F2a steepen,4.93,4.93,92.0,falls,448764.348,2572991.81,200,200,118.0,118.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M248,P1-P7575,branch,5.56,2.0,F2a steepen,7.04,7.04,73.0,falls,453870.482,2575484.041,200,250,1253.0,176.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M2972,P1-P2976,branch,3.48,2.0,F2a steepen,4.95,4.95,26.0,falls,447957.933,2569960.724,200,200,280.0,63.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M2972,P1-P2977,branch,2.76,2.0,F2a steepen,4.95,4.95,100.0,falls,447957.933,2569960.724,200,200,128.0,128.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M1198,P1-P1450,branch,4.31,2.0,F2a steepen,10.0,10.0,376.0,flat,447933.967,2563736.562,200,1000,1478.0,491.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M3010,P1-P3098,branch,3.81,2.0,F2a steepen,5.28,5.28,87.0,rises,448994.591,2569288.107,200,280,236.0,236.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M3450,P1-P4494,branch,6.62,2.0,F2a steepen,8.14,8.14,26.0,falls,450555.333,2569444.179,200,200,1890.0,277.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M3432,P1-P4306,branch,5.65,2.0,F2a steepen,7.42,7.42,143.0,flat,450411.134,2568626.584,200,280,1182.0,396.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M3495,P1-P3547,branch,5.67,2.0,F2a steepen,7.15,7.15,214.0,falls,450037.206,2568629.462,200,200,1262.0,141.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M3495,P1-P3550,branch,5.67,2.0,F2a steepen,7.15,7.15,191.0,falls,450037.206,2568629.462,200,200,2728.0,604.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M100,P1-P3302,branch,3.57,2.0,F2a steepen,8.15,8.15,25.0,flat,448485.663,2567746.452,200,1400,337.0,128.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M7202,P1-P7320,branch,5.91,2.0,F2a steepen,7.48,7.48,126.0,rises,452513.321,2575103.395,200,200,1003.0,529.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M249,P1-P7577,branch,5.44,2.0,F2a steepen,6.92,6.92,123.0,falls,453892.434,2575497.117,200,250,1141.0,352.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M1837,P1-P1989,branch,3.1,2.0,F2a steepen,4.58,4.58,26.0,rises,451539.099,2565734.343,200,200,282.0,64.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M4595,P1-P4817,branch,2.28,2.0,F2a steepen,3.75,3.75,26.0,falls,450528.524,2569960.503,200,200,30.0,30.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M4595,P1-P4815,branch,2.28,2.0,F2a steepen,3.75,3.75,68.0,falls,450528.524,2569960.503,200,200,32.0,32.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M5851,P1-P5865,branch,3.54,2.0,F2a steepen,7.64,7.64,366.0,falls,448612.56,2573406.516,200,200,157.0,157.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M609,P1-P653,branch,5.31,2.0,F2a steepen,6.95,6.95,227.0,rises,443414.277,2565055.355,200,900,944.0,114.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M2026,P1-P2055,branch,2.95,2.0,F2a steepen,6.01,6.01,278.0,falls,450891.816,2566178.088,200,800,0.0,0.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M4336,P1-P4354,branch,6.31,2.0,F2a steepen,9.86,9.86,68.0,falls,450589.266,2568816.848,200,200,1403.0,507.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M3523,P1-P3571,branch,3.78,2.0,F2a steepen,5.26,5.26,56.0,rises,450279.968,2569856.576,200,200,326.0,137.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M3439,P1-P4403,branch,6.12,2.0,F2a steepen,7.6,7.6,28.0,falls,450538.899,2568929.816,200,250,1826.0,380.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M608,P1-P651,branch,6.12,2.0,F2a steepen,8.68,8.68,140.0,rises,443739.393,2565024.102,200,900,1314.0,389.0,5236.0,,,,"F2 lower the branch, 4 %"
P1-M4658,P1-P4705,branch,3.13,2.0,F2a steepen,6.55,6.55,31.0,rises,450250.062,2569245.533,200,200,204.0,94.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M380,P1-P1128,branch,2.06,2.0,F2a steepen,3.81,3.81,48.0,rises,446966.845,2566876.038,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M239,P1-P7572,branch,6.52,2.0,F2a steepen,10.18,10.18,175.0,flat,453775.958,2574816.31,200,250,3042.0,637.0,8699.0,,,,"F2 lower the branch, 4 %"
P1-M5934,P1-P5959,branch,4.01,2.0,F2a steepen,6.75,6.75,127.0,rises,448279.096,2571275.866,200,200,188.0,188.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M4664,P1-P4713,branch,2.87,2.0,F2a steepen,4.35,4.35,136.0,rises,450215.056,2569367.002,200,200,70.0,70.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M6704,P1-P7109,main line,2.18,2.0,F2a steepen,4.58,4.58,451.0,falls,458838.404,2579421.578,200,200,118.0,118.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M3451,P1-P4518,branch,7.68,2.0,F2a steepen,9.16,9.16,66.0,falls,450515.131,2569491.723,200,200,2620.0,602.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M3606,P1-P3624,branch,2.89,2.0,F2a steepen,4.37,4.37,168.0,rises,450679.368,2567406.048,200,200,252.0,34.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M3446,P1-P4462,branch,6.64,2.0,F2a steepen,8.11,8.11,42.0,falls,450544.172,2569246.051,200,200,1887.0,302.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M4178,P1-P4207,branch,2.32,2.0,F2a steepen,4.36,4.36,64.0,rises,450271.319,2568272.188,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M5380,P1-P5748,branch,6.91,2.0,F2a steepen,12.99,12.99,985.0,falls,449372.528,2570906.607,250,630,3891.0,3891.0,17168.0,,,,"F2 lower the branch, 4 %"
P1-M93,P1-P2897,branch,2.98,2.0,F2a steepen,7.54,7.54,1513.0,flat,448092.902,2567657.17,200,1400,228.0,228.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M3421,P1-P4156,branch,6.26,2.0,F2a steepen,10.05,10.05,30.0,falls,450502.136,2568073.173,200,355,3177.0,330.0,8699.0,,,,"F2 lower the branch, 4 %"
P1-M3586,P1-P3592,main line,3.0,2.0,F2a steepen,4.48,4.48,489.0,falls,450393.279,2567811.241,200,200,55.0,55.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M523,P1-P574,branch,8.25,2.0,F2a steepen,12.16,12.16,94.0,rises,443924.197,2564747.147,200,900,5872.0,2383.0,15466.0,,,,"F2 lower the branch, 4 %"
P1-M1169,P1-P1374,branch,4.71,2.0,F2a steepen,6.19,6.19,131.0,flat,446034.93,2562834.351,200,1000,500.0,227.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M238,P1-P7571,branch,8.49,2.0,F2a steepen,10.23,10.23,31.0,flat,453760.266,2574787.996,200,250,3461.0,1020.0,8699.0,,,,"F2 lower the branch, 4 %"
P1-M3738,P1-P3808,branch,3.65,2.0,F2a steepen,7.35,7.35,331.0,falls,450783.514,2568254.496,200,355,330.0,67.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M3419,P1-P4153,branch,4.58,2.0,F2a steepen,9.97,9.97,104.0,falls,450501.374,2567960.526,200,355,1617.0,333.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M4136,P1-P4141,branch,3.39,2.0,F2a steepen,5.57,5.16,251.0,falls,451023.545,2570508.473,200,200,128.0,128.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M224,P1-P7543,branch,8.84,2.0,F2a steepen,12.18,12.18,67.0,flat,453295.477,2574298.256,200,250,4098.0,934.0,15466.0,,,,"F2 lower the branch, 4 %"
P1-M5383,P1-P5903,branch,10.66,2.0,F2a steepen,12.47,12.47,371.0,flat,449148.39,2570926.196,200,630,8940.0,1735.0,15466.0,,,,"F2 lower the branch, 4 %"
P1-M2322,P1-P2329,branch,2.13,2.0,F2a steepen,3.82,3.82,66.0,flat,445881.585,2563722.541,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M368,P1-P1083,branch,5.66,2.0,F2a steepen,7.13,7.13,31.0,rises,446750.638,2566314.179,200,250,1196.0,171.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M3435,P1-P4332,branch,6.79,2.0,F2a steepen,8.27,8.27,191.0,falls,450492.827,2568788.577,200,280,2555.0,427.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M3750,P1-P4023,branch,7.28,2.0,F2a steepen,8.75,8.75,215.0,falls,450973.741,2569028.077,200,250,1855.0,715.0,5236.0,,,,"F2 lower the branch, 4 %"
P1-M4946,P1-P4990,branch,3.82,2.0,F2a steepen,5.55,5.55,100.0,falls,452510.022,2572044.715,200,200,271.0,271.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M2078,P1-P2129,branch,2.87,2.0,F2a steepen,4.94,4.94,47.0,falls,449723.855,2566460.868,200,200,60.0,60.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M3609,P1-P3655,branch,2.28,2.0,F2a steepen,4.07,4.07,32.0,rises,450821.353,2567329.167,200,200,41.0,41.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M4931,P1-P4962,branch,5.55,2.0,F2a steepen,7.02,7.02,153.0,falls,451715.175,2571498.612,200,200,1448.0,397.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M2361,P1-P2362,main line,2.14,2.0,F2a steepen,3.74,3.74,362.0,falls,447947.539,2564555.325,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M4895,P1-P5294,branch,5.42,2.0,F2a steepen,6.92,6.92,100.0,flat,454541.12,2574861.03,200,200,543.0,543.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M6260,P1-P6295,branch,3.36,2.0,F2a steepen,4.83,4.83,133.0,falls,447153.054,2572962.556,200,200,170.0,170.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M3524,P1-P3572,branch,3.64,2.0,F2a steepen,5.12,5.12,55.0,rises,450276.152,2569883.328,200,200,243.0,134.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M6162,P1-P6167,branch,2.24,2.0,F2a steepen,3.73,3.73,134.0,flat,447775.078,2572718.989,200,200,77.0,77.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M4465,P1-P4475,branch,2.47,2.0,F2a steepen,5.22,5.22,47.0,falls,450427.364,2569456.314,200,200,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M4630,P1-P4631,main line,2.61,0.55,F1 regrade,4.09,2.03,74.0,falls,450100.005,2568736.593,200,200,0.0,0.0,2700.0,,,,F1 regrade
P1-M7373,P1-P7405,branch,4.0,2.0,F2a steepen,5.59,5.59,42.0,falls,452566.501,2574539.69,200,200,225.0,115.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M2274,P1-P2289,branch,2.95,2.0,F2a steepen,5.53,5.53,34.0,rises,445586.58,2563037.41,200,200,49.0,49.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M5385,P1-P5914,branch,9.71,2.0,F2a steepen,13.61,13.61,334.0,falls,449024.693,2570970.555,200,630,10627.0,1674.0,21152.0,,,,"F2 lower the branch, 4 %"
P1-M152,P1-P153,branch,9.95,2.0,F2a steepen,11.97,11.97,643.0,rises,449762.047,2570771.137,630,1000,20692.0,14059.0,11897.0,,,565,vortex drop shaft
P1-M3418,P1-P4152,branch,4.74,2.0,F2a steepen,9.76,9.76,100.0,falls,450502.03,2567925.852,200,355,586.0,586.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M3746,P1-P3883,branch,6.21,2.0,F2a steepen,7.69,7.69,381.0,falls,450973.33,2568750.465,200,315,1580.0,414.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M6009,P1-P6033,branch,3.06,2.0,F2a steepen,4.82,4.82,191.0,flat,448393.511,2571834.54,200,200,117.0,117.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M3463,P1-P4535,branch,3.47,2.0,F2a steepen,4.95,4.95,200.0,rises,450340.553,2569891.896,200,200,244.0,244.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M6638,P1-P6847,branch,4.88,2.0,F2a steepen,7.66,7.66,85.0,flat,454797.404,2576019.975,200,315,449.0,449.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M1825,P1-P1950,branch,2.71,2.0,F2a steepen,7.56,7.56,1181.0,rises,451311.409,2565530.838,200,200,94.0,94.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M3417,P1-P4150,branch,4.19,2.0,F2a steepen,9.46,9.46,103.0,falls,450501.136,2567889.268,200,355,915.0,381.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M1870,P1-P1880,branch,2.87,2.0,F2a steepen,4.35,4.35,47.0,falls,451068.07,2564479.046,200,200,55.0,55.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M116,P1-P4553,branch,4.53,2.0,F2a steepen,6.0,6.0,136.0,flat,449359.491,2568371.004,200,1400,342.0,171.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M880,P1-P896,branch,2.04,2.0,F2a steepen,3.52,3.52,136.0,flat,445207.711,2565311.171,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M3424,P1-P4163,branch,6.69,2.0,F2a steepen,10.61,10.61,36.0,falls,450480.618,2568207.939,200,355,5564.0,686.0,9656.0,,,,"F2 lower the branch, 4 %"
P1-M4344,P1-P4375,branch,4.12,2.0,F2a steepen,5.59,5.59,62.0,rises,450698.449,2568594.074,200,200,745.0,139.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M5854,P1-P5875,branch,2.09,2.0,F2a steepen,4.21,4.21,336.0,falls,448558.299,2573520.343,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M4337,P1-P4357,branch,7.42,2.0,F2a steepen,9.9,9.9,36.0,falls,450613.411,2568828.488,200,200,2385.0,475.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M4337,P1-P4355,branch,7.51,2.0,F2a steepen,9.9,9.9,125.0,falls,450613.411,2568828.488,200,200,1863.0,818.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M5406,P1-P5407,main line,2.87,2.0,F2a steepen,11.29,11.29,336.0,falls,447847.905,2571973.112,450,500,1663.0,1663.0,10718.0,,,,"F2 lower the branch, 4 %"
P1-M5486,P1-P5543,branch,7.11,2.0,F2a steepen,10.8,10.8,659.0,falls,449510.363,2571252.684,200,450,3445.0,1018.0,9656.0,,,,"F2 lower the branch, 4 %"
P1-M607,P1-P649,branch,6.4,2.0,F2a steepen,9.14,9.14,145.0,flat,443826.02,2565015.775,200,900,1501.0,501.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M4186,P1-P4226,branch,2.41,2.0,F2a steepen,3.88,3.88,131.0,falls,450110.189,2568381.586,200,200,42.0,42.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M3416,P1-P4148,branch,3.36,2.0,F2a steepen,9.05,9.05,109.0,falls,450498.356,2567850.405,200,355,389.0,389.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M7213,P1-P7333,branch,2.31,2.0,F2a steepen,7.52,7.52,97.0,flat,453255.343,2575593.383,200,200,0.0,0.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M3607,P1-P3641,branch,3.78,2.0,F2a steepen,5.26,5.26,142.0,falls,450729.937,2567377.046,200,200,598.0,47.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M2571,P1-P2645,branch,4.28,2.0,F2a steepen,6.58,6.58,144.0,flat,447090.266,2565476.93,200,200,578.0,132.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M5497,P1-P5594,branch,5.56,2.0,F2a steepen,8.03,8.03,41.0,flat,449677.98,2571955.958,200,355,1232.0,273.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M3491,P1-P3545,branch,4.94,2.0,F2a steepen,6.41,6.41,43.0,falls,449994.751,2568549.284,200,200,860.0,166.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M6636,P1-P6842,branch,5.65,2.0,F2a steepen,7.25,7.25,175.0,flat,454683.235,2575944.832,200,315,604.0,604.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M6673,P1-P6902,branch,4.84,2.0,F2a steepen,10.14,10.14,37.0,falls,457765.281,2577713.226,200,280,2878.0,534.0,8699.0,,,,"F2 lower the branch, 4 %"
P1-M352,P1-P1042,branch,6.75,2.0,F2a steepen,9.05,9.05,238.0,falls,445825.075,2565613.168,200,280,2183.0,326.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M5392,P1-P5924,branch,9.56,2.0,F2a steepen,12.08,12.08,175.0,flat,448658.714,2571384.345,200,630,4940.0,1373.0,15466.0,,,,"F2 lower the branch, 4 %"
P1-M96,P1-P3263,branch,6.17,2.0,F2a steepen,7.77,7.77,85.0,flat,448224.855,2567687.166,200,1400,1064.0,513.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M2563,P1-P2632,branch,6.12,2.0,F2a steepen,7.6,7.6,84.0,rises,446914.319,2565065.146,200,200,1155.0,606.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M3086,P1-P3091,branch,4.32,2.0,F2a steepen,6.79,6.79,100.0,falls,448715.664,2569276.06,200,200,455.0,113.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M420,P1-P490,branch,3.65,2.0,F2a steepen,5.83,5.83,138.0,falls,444342.557,2563973.729,200,200,106.0,106.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M3587,P1-P3599,branch,2.14,2.0,F2a steepen,3.62,3.62,249.0,rises,450367.672,2567814.002,200,200,46.0,46.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M206,P1-P7360,branch,9.08,2.0,F2a steepen,10.78,10.78,68.0,flat,452176.978,2573807.839,200,355,4167.0,849.0,9656.0,,,,"F2 lower the branch, 4 %"
P1-M1532,P1-P1661,branch,3.57,2.0,F2a steepen,5.19,5.19,142.0,falls,448905.412,2567192.978,200,200,164.0,54.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M1231,P1-P1232,main line,2.14,2.0,F2a steepen,6.95,6.95,728.0,flat,449854.641,2565403.817,280,280,0.0,0.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M4343,P1-P4365,branch,4.14,2.0,F2a steepen,6.47,6.47,38.0,rises,450699.367,2568656.965,200,200,532.0,128.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M5399,P1-P6008,branch,5.98,2.0,F2a steepen,11.13,11.13,138.0,flat,448320.846,2571716.845,200,560,2854.0,1116.0,10718.0,,,,"F2 lower the branch, 4 %"
P1-M218,P1-P7430,branch,10.24,2.0,F2a steepen,12.79,12.79,120.0,falls,452997.741,2574105.143,200,280,7333.0,2198.0,17168.0,,,,"F2 lower the branch, 4 %"
P1-M234,P1-P7551,branch,7.5,2.0,F2a steepen,11.21,11.21,107.0,flat,453617.413,2574629.07,200,250,3808.0,937.0,10718.0,,,,"F2 lower the branch, 4 %"
P1-M1054,P1-P1078,branch,2.15,2.0,F2a steepen,3.65,3.65,61.0,flat,447050.573,2566155.348,200,200,71.0,71.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M2680,P1-P2773,branch,2.73,2.0,F2a steepen,5.12,5.12,165.0,flat,448074.863,2566748.752,200,200,83.0,83.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M3744,P1-P3848,branch,5.14,2.0,F2a steepen,7.51,7.51,185.0,falls,450966.289,2568611.679,200,315,449.0,449.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M1615,P1-P1627,branch,2.24,2.0,F2a steepen,5.05,5.05,85.0,flat,448298.659,2565701.192,200,200,121.0,121.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M4173,P1-P4200,branch,5.3,2.0,F2a steepen,6.78,6.78,48.0,rises,450338.085,2568411.311,200,200,1248.0,261.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M3412,P1-P4147,branch,5.64,2.0,F2a steepen,7.12,7.12,69.0,flat,450493.236,2567582.841,200,355,1623.0,376.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M3944,P1-P4010,branch,2.05,2.0,F2a steepen,3.52,3.52,173.0,falls,451576.077,2569406.575,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M3731,P1-P3795,branch,4.3,2.0,F2a steepen,5.77,5.77,148.0,falls,450640.689,2567798.371,200,355,649.0,187.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M3608,P1-P3644,branch,3.47,2.0,F2a steepen,4.95,4.95,39.0,flat,450762.163,2567360.168,200,200,311.0,106.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M4390,P1-P4394,branch,2.65,2.0,F2a steepen,4.13,4.13,70.0,rises,450742.253,2568509.975,200,200,81.0,81.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M1,P1-P1153,branch,8.45,2.0,F2a steepen,10.17,10.17,745.0,flat,444033.242,2562722.412,200,1800,4066.0,453.0,8699.0,,,,"F2 lower the branch, 4 %"
P1-M7185,P1-P7252,branch,6.26,2.0,F2a steepen,8.66,8.66,69.0,flat,451735.966,2573988.318,200,200,1252.0,553.0,5236.0,,,,"F2 lower the branch, 4 %"
P1-M342,P1-P983,branch,5.94,2.0,F2a steepen,8.32,8.32,240.0,flat,445587.929,2565182.662,200,315,1570.0,265.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M4089,P1-P4098,branch,2.01,2.0,F2a steepen,3.48,3.48,133.0,flat,450631.697,2570027.43,200,200,0.0,0.0,1988.0,,,,"F2 lower the branch, 4 %"
P1-M4089,P1-P4101,branch,2.01,2.0,F2a steepen,3.48,3.48,74.0,flat,450631.697,2570027.43,200,200,0.0,0.0,1988.0,,,,"F2 lower the branch, 4 %"
P1-M308,P1-P406,branch,7.07,2.0,F2a steepen,15.02,15.02,1000.0,flat,443884.622,2563974.073,200,1000,6132.0,4188.0,28928.0,,,,"F2 lower the branch, 4 %"
P1-M1213,P1-P1792,branch,7.96,2.0,F2a steepen,10.53,10.53,121.0,flat,448899.59,2564378.585,200,1000,3911.0,453.0,9656.0,,,,"F2 lower the branch, 4 %"
P1-M115,P1-P4550,branch,3.56,2.0,F2a steepen,5.53,5.53,240.0,flat,449323.461,2568292.472,200,1400,58.0,58.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M1509,P1-P1615,branch,3.83,2.0,F2a steepen,9.02,9.02,87.0,falls,448381.52,2565675.274,200,250,930.0,930.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M5177,P1-P5207,branch,2.14,2.0,F2a steepen,3.63,3.63,72.0,falls,454174.968,2575323.232,200,900,83.0,83.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M7386,P1-P7417,branch,2.82,2.0,F2a steepen,4.5,4.5,42.0,flat,452812.482,2574977.23,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M6023,P1-P6069,branch,2.07,2.0,F2a steepen,3.61,3.61,253.0,falls,448472.415,2572765.518,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M3762,P1-P4072,branch,5.83,2.0,F2a steepen,8.67,8.67,278.0,rises,450765.432,2569893.081,200,200,752.0,752.0,5236.0,,,,"F2 lower the branch, 4 %"
P1-M7141,P1-P7156,branch,2.93,2.0,F2a steepen,6.83,6.83,200.0,flat,452705.269,2573865.099,200,200,141.0,141.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M2320,P1-P2327,branch,2.19,2.0,F2a steepen,4.05,4.05,42.0,flat,445899.393,2563657.605,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M4188,P1-P4231,branch,2.28,2.0,F2a steepen,3.91,3.91,76.0,falls,450092.366,2568448.944,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M4929,P1-P4958,branch,5.7,2.0,F2a steepen,7.18,7.18,142.0,falls,451563.146,2571459.984,200,200,1413.0,382.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M108,P1-P109,main line,4.76,2.0,F2a steepen,9.64,9.64,42.0,flat,449129.564,2567763.697,1400,1400,23187.0,23077.0,7070.0,,,316,vortex drop shaft
P1-M19,P1-P1161,branch,7.89,2.0,F2a steepen,11.31,11.31,76.0,flat,445369.642,2562704.893,200,1800,4280.0,1448.0,10718.0,,,,"F2 lower the branch, 4 %"
P1-M6609,P1-P6803,branch,3.93,2.0,F2a steepen,5.41,5.41,322.0,falls,453539.77,2574071.243,200,355,256.0,256.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M1485,P1-P1543,branch,8.18,2.0,F2a steepen,9.7,9.7,80.0,flat,448115.575,2564045.61,200,280,2974.0,908.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M2273,P1-P2285,branch,3.99,2.0,F2a steepen,6.07,6.07,143.0,flat,445636.978,2563035.729,200,200,177.0,177.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M2273,P1-P2287,branch,3.94,2.0,F2a steepen,6.07,6.07,185.0,flat,445636.978,2563035.729,200,200,271.0,271.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M2528,P1-P2534,branch,2.2,2.0,F2a steepen,3.67,3.67,251.0,flat,445906.577,2564386.197,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M232,P1-P7549,branch,9.34,2.0,F2a steepen,11.33,11.33,100.0,flat,453556.386,2574566.392,200,250,4336.0,1254.0,10718.0,,,,"F2 lower the branch, 4 %"
P1-M40,P1-P41,main line,3.64,2.0,F2a steepen,6.35,6.35,200.0,flat,446131.298,2563986.882,1600,1600,9133.0,9133.0,3865.0,P1-M2486,50.0,,F4 reconnect (candidate)
P1-M1563,P1-P1575,branch,2.19,2.0,F2a steepen,3.84,5.05,90.0,falls,448223.411,2565282.038,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M4938,P1-P4968,branch,2.11,2.0,F2a steepen,4.92,4.92,894.0,falls,451911.101,2571840.651,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
