manhole,pipe,role,drop_m,drop_after_m,fix,receiving_depth_m,depth_after_m,branch_m,ground_downstream,x,y,dn_in,dn_out,cost_4pc_OMR,cost_3ms_OMR,vortex_floor_OMR,reconnect_to,reconnect_m,stretch,recommended
P1-M6254,P1-P6272,branch,5.51,2.0,F2a steepen,6.99,6.99,453.0,flat,447268.23,2572433.852,200,200,683.0,573.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M4914,P1-P4915,main line,3.32,0.0,F1 regrade,7.94,4.62,321.0,falls,455869.297,2574625.772,200,200,0.0,0.0,4825.0,,,,F1 regrade
P1-M5912,P1-P5913,main line,5.26,2.0,F2a steepen,6.74,4.94,104.0,falls,448900.099,2570638.927,200,200,255.0,0.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M417,P1-P484,branch,3.1,2.0,F2a steepen,5.03,5.03,75.0,flat,444100.695,2563973.91,200,200,97.0,97.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M6374,P1-P6402,branch,2.67,2.0,F2a steepen,5.39,5.39,255.0,flat,447405.221,2571700.543,200,200,138.0,138.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M3778,P1-P3779,main line,7.12,3.63,F2b at 3 m/s only,8.6,5.11,1600.0,falls,451376.435,2570328.521,200,200,,0.0,5236.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M1704,P1-P1745,branch,2.61,2.0,F2a steepen,4.09,4.09,375.0,falls,449027.704,2565543.834,200,200,131.0,131.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M1549,P1-P1550,main line,2.57,2.0,F1 regrade,4.09,5.91,168.0,falls,448220.232,2564958.092,200,200,0.0,0.0,2700.0,,,,F1 regrade
P1-M332,P1-P872,branch,3.34,2.0,F2a steepen,10.2,10.2,58.0,flat,445211.107,2564760.174,200,355,467.0,467.0,8699.0,,,,"F2 lower the branch, 4 %"
P1-M293,P1-P294,main line,2.34,0.0,F1 regrade,3.9,1.56,200.0,falls,455182.638,2578040.48,200,200,0.0,0.0,2208.0,,,,F1 regrade
P1-M4913,P1-P4914,main line,3.64,0.15,F1 regrade,5.12,1.63,421.0,falls,455774.116,2574656.44,200,200,0.0,0.0,3292.0,,,,F1 regrade
P1-M3782,P1-P3783,main line,6.94,2.0,F2b steepen and step down,8.41,4.92,1200.0,falls,451733.202,2570475.494,200,200,257216.0,0.0,5030.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M3786,P1-P3787,main line,2.49,2.0,F1 regrade,3.97,9.99,800.0,falls,452112.727,2570534.603,200,200,0.0,0.0,2208.0,,,,F1 regrade
P1-M178,P1-P6582,branch,4.58,2.0,F2a steepen,6.15,6.15,309.0,flat,451218.697,2572286.93,200,630,291.0,181.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M356,P1-P1046,branch,6.94,2.0,F2a steepen,9.17,9.17,55.0,falls,446016.741,2565773.268,200,280,1841.0,436.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M5003,P1-P5014,branch,3.08,2.0,F2a steepen,4.93,4.93,112.0,rises,451627.552,2572480.112,200,200,144.0,144.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M3791,P1-P3792,main line,5.51,2.0,F2a steepen,6.98,13.44,300.0,falls,452515.232,2570748.366,200,200,333.0,0.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M1224,P1-P2003,main line,5.92,2.0,F2a steepen,7.93,7.93,1398.0,flat,449548.175,2564930.825,800,900,5071.0,3598.0,4825.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M4846,P1-P4847,main line,2.22,2.0,F2a steepen,6.67,6.67,518.0,falls,451579.562,2572527.368,1000,1000,0.0,0.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M6690,P1-P7103,branch,3.43,2.0,F2a steepen,4.9,4.9,559.0,flat,458193.25,2578634.732,200,200,326.0,326.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M1201,P1-P1680,branch,3.31,2.0,F2a steepen,9.12,9.12,1033.0,flat,448146.714,2563798.453,200,1000,1190.0,1190.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M3710,P1-P3711,main line,6.4,2.0,F2a steepen,7.88,11.7,200.0,falls,451517.864,2567173.923,200,200,1301.0,0.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M6427,P1-P6428,main line,2.02,0.0,F1 regrade,3.5,1.48,88.0,falls,447138.124,2570983.719,200,200,0.0,0.0,1988.0,,,,F1 regrade
P1-M553,P1-P814,branch,5.58,2.0,F2a steepen,7.05,7.05,100.0,flat,445425.26,2565524.358,200,200,829.0,544.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M3787,P1-P3788,main line,6.33,2.0,F2a steepen,7.81,10.84,700.0,falls,452171.753,2570615.324,200,200,20603.0,0.0,4825.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M906,P1-P945,branch,4.0,2.0,F2a steepen,7.03,7.03,100.0,flat,445715.183,2564946.41,200,200,300.0,300.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M6215,P1-P6216,main line,4.05,2.0,F2a steepen,7.4,7.4,138.0,flat,447380.994,2572224.294,250,250,325.0,325.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M4917,P1-P4918,main line,5.64,2.0,F2a steepen,7.11,4.8,55.0,falls,456122.949,2574544.221,200,200,741.0,0.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M1500,P1-P1559,branch,7.12,2.0,F2a steepen,8.6,8.6,150.0,falls,448311.728,2564994.241,200,280,5298.0,614.0,5236.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M1098,P1-P1120,main line,2.13,2.0,F2a steepen,3.61,3.61,84.0,flat,447507.06,2566861.98,200,200,58.0,58.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M1097,P1-P1118,branch,2.31,2.0,F2a steepen,3.88,3.88,79.0,falls,447483.775,2566813.797,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M6590,P1-P6720,branch,2.77,2.0,F2a steepen,4.81,4.81,120.0,falls,452535.519,2573172.582,200,355,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M4581,P1-P4748,branch,2.28,2.0,F2a steepen,5.18,5.18,700.0,falls,450087.747,2570185.809,200,200,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M916,P1-P970,branch,2.94,2.0,F2a steepen,7.82,7.82,203.0,rises,446487.257,2565066.015,200,200,124.0,124.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M1819,P1-P1934,branch,8.25,2.0,F2a steepen,9.73,9.73,96.0,falls,451229.862,2565366.266,200,200,4038.0,597.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M6134,P1-P6184,branch,6.13,2.0,F2a steepen,7.61,7.61,115.0,falls,448077.068,2573149.218,200,200,1390.0,404.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M4888,P1-P5244,branch,6.48,2.0,F2a steepen,7.95,7.95,117.0,flat,454188.618,2574630.239,200,250,1611.0,300.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M6241,P1-P6368,branch,2.43,2.0,F2a steepen,3.9,3.9,303.0,falls,445435.283,2572511.638,200,200,46.0,46.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M1221,P1-P1222,main line,3.41,2.0,F2a steepen,10.42,10.42,216.0,flat,449447.075,2564740.177,900,1000,2403.0,2403.0,8699.0,,,,"F2 lower the branch, 4 %"
P1-M2848,P1-P2867,branch,2.27,2.0,F2a steepen,3.83,3.83,69.0,flat,447600.818,2566329.761,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M2665,P1-P2704,branch,3.81,2.0,F2a steepen,6.15,6.15,399.0,rises,447488.06,2566010.928,200,250,225.0,225.0,3865.0,,,,"F2 lower the branch, 4 %"
P9-M3,P9-P43,branch,2.17,2.0,F2a steepen,4.96,4.96,636.0,flat,446225.818,2557600.377,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P9-M7,P9-P55,branch,2.3,2.0,F2a steepen,4.16,4.16,188.0,flat,446317.368,2557885.162,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P10-M82,P10-P89,branch,2.78,2.0,F2a steepen,4.32,4.32,161.0,flat,446590.871,2560987.084,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P10-M8,P10-P54,branch,4.49,2.0,F2a steepen,7.61,7.61,242.0,flat,446185.773,2559482.796,200,200,528.0,528.0,4825.0,,,,"F2 lower the branch, 4 %"
P10-M7,P10-P52,branch,5.16,2.0,F2a steepen,7.52,7.52,204.0,flat,446124.589,2559417.415,200,200,494.0,494.0,4825.0,,,,"F2 lower the branch, 4 %"
P10-M2,P10-P37,branch,3.87,2.0,F2a steepen,7.38,7.38,77.0,flat,445798.638,2559128.127,200,200,285.0,285.0,4391.0,,,,"F2 lower the branch, 4 %"
P10-M34,P10-P35,main line,2.13,0.0,F1 regrade,3.61,1.48,193.0,falls,446369.55,2561776.427,200,200,0.0,0.0,2208.0,,,,F1 regrade
P7-M16,P7-P61,branch,4.0,2.0,F2a steepen,11.13,11.13,409.0,falls,444013.07,2558834.04,200,280,924.0,924.0,10718.0,,,,"F2 lower the branch, 4 %"
P7-M85,P7-P93,branch,2.13,2.0,F2a steepen,3.61,3.61,148.0,flat,444426.916,2559243.692,200,200,89.0,89.0,2208.0,,,,"F2 lower the branch, 4 %"
P7-M55,P7-P149,branch,2.24,2.0,F2a steepen,7.28,7.28,142.0,flat,445939.523,2561530.944,200,200,0.0,0.0,4391.0,,,,"F2 lower the branch, 4 %"
P7-M57,P7-P58,main line,2.04,2.0,F2a steepen,3.75,3.75,104.0,rises,446111.052,2561628.352,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P7-M18,P7-P115,branch,8.6,2.0,F2a steepen,11.15,11.15,376.0,falls,443994.432,2559025.685,200,200,3586.0,1126.0,10718.0,,,,"F2 lower the branch, 4 %"
P7-M56,P7-P151,branch,5.19,2.0,F2a steepen,7.23,7.23,110.0,flat,446038.62,2561670.084,200,200,876.0,234.0,4391.0,,,,"F2 lower the branch, 4 %"
P7-M64,P7-P83,branch,4.03,2.0,F2a steepen,6.32,6.32,94.0,flat,444351.318,2559042.73,200,200,255.0,255.0,3865.0,,,,"F2 lower the branch, 4 %"
P7-M11,P7-P60,branch,5.16,2.0,F2a steepen,6.77,6.77,36.0,flat,443384.988,2558965.57,200,280,834.0,152.0,4135.0,,,,"F2 lower the branch, 4 %"
P7-M17,P7-P111,branch,8.47,2.0,F2a steepen,10.26,10.26,242.0,flat,444003.411,2558936.54,200,200,4177.0,796.0,8699.0,,,,"F2 lower the branch, 4 %"
P7-M49,P7-P138,main line,4.97,2.0,F2a steepen,8.86,8.86,100.0,flat,445625.895,2561089.261,200,200,649.0,649.0,5236.0,,,,"F2 lower the branch, 4 %"
P7-M37,P7-P119,branch,3.75,2.0,F2a steepen,11.61,11.61,90.0,flat,445002.607,2560216.312,200,200,814.0,814.0,11897.0,,,,"F2 lower the branch, 4 %"
P7-M119,P7-P120,main line,4.54,2.0,F2a steepen,6.01,6.01,368.0,rises,445073.988,2560160.662,200,200,428.0,428.0,3865.0,,,,"F2 lower the branch, 4 %"
P7-M44,P7-P126,branch,4.48,2.0,F2a steepen,9.56,9.56,98.0,flat,445389.895,2560758.965,200,200,932.0,221.0,7070.0,,,,"F2 lower the branch, 4 %"
P4-M181,P4-P388,branch,8.25,2.0,F2a steepen,9.72,9.72,257.0,flat,454078.426,2567743.617,200,500,3417.0,649.0,7070.0,,,,"F2 lower the branch, 4 %"
P4-M1033,P4-P1233,branch,4.36,2.0,F2a steepen,6.46,6.46,97.0,flat,453191.17,2571707.786,200,200,263.0,263.0,3865.0,,,,"F2 lower the branch, 4 %"
P4-M334,P4-P345,branch,2.2,2.0,F2a steepen,4.94,4.94,167.0,flat,453492.483,2567134.892,200,200,118.0,118.0,2993.0,,,,"F2 lower the branch, 4 %"
P4-M80,P4-P1573,branch,10.3,2.0,F2a steepen,11.78,11.78,105.0,flat,454888.063,2571136.115,200,250,7155.0,1026.0,11897.0,,,,"F2 lower the branch, 4 %"
P4-M1,P4-P124,branch,2.67,2.0,F2a steepen,10.34,10.34,85.0,flat,452064.166,2566683.702,280,800,574.0,574.0,8699.0,,,,"F2 lower the branch, 4 %"
P4-M237,P4-P254,main line,2.19,2.0,F2a steepen,4.76,4.76,159.0,falls,453236.212,2566959.471,200,200,133.0,133.0,2993.0,,,,"F2 lower the branch, 4 %"
P4-M22,P4-P837,branch,10.1,2.0,F2a steepen,12.18,12.18,108.0,flat,453255.962,2567764.498,200,560,8256.0,1323.0,15466.0,,,,"F2 lower the branch, 4 %"
P4-M1635,P4-P1654,branch,5.3,2.0,F2a steepen,7.32,7.32,429.0,flat,454707.652,2571772.593,200,200,696.0,349.0,4391.0,,,,"F2 lower the branch, 4 %"
P4-M275,P4-P321,branch,3.72,2.0,F2a steepen,5.2,5.2,136.0,flat,454464.37,2567377.214,200,200,435.0,161.0,3292.0,,,,"F2 lower the branch, 4 %"
P4-M1008,P4-P1176,branch,7.08,2.0,F2a steepen,11.72,11.72,843.0,falls,453807.544,2570234.755,200,200,3084.0,2024.0,11897.0,,,,"F2 lower the branch, 4 %"
P4-M18,P4-P834,branch,9.24,2.0,F2a steepen,11.58,11.58,89.0,flat,453088.576,2567480.821,200,560,5426.0,1245.0,11897.0,,,,"F2 lower the branch, 4 %"
P4-M1003,P4-P1174,branch,10.22,2.0,F2a steepen,11.69,11.69,136.0,flat,454109.981,2570103.763,200,200,7187.0,1132.0,11897.0,,,,"F2 lower the branch, 4 %"
P4-M1357,P4-P1358,branch,4.4,2.0,F2a steepen,7.19,7.19,209.0,falls,455214.088,2571989.473,200,200,475.0,203.0,4391.0,,,,"F2 lower the branch, 4 %"
P4-M270,P4-P315,branch,3.92,2.0,F2a steepen,6.92,6.92,110.0,falls,454259.945,2567051.47,200,200,187.0,187.0,4135.0,,,,"F2 lower the branch, 4 %"
P4-M160,P4-P232,branch,7.09,2.0,F2a steepen,11.56,11.56,111.0,flat,453065.324,2566674.234,200,500,4078.0,1084.0,11897.0,,,,"F2 lower the branch, 4 %"
P4-M274,P4-P317,branch,2.07,2.0,F2a steepen,5.48,5.48,100.0,flat,454365.847,2567306.227,200,200,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P4-M195,P4-P644,branch,5.1,2.0,F2a steepen,8.09,8.09,275.0,flat,454750.562,2568203.392,200,200,670.0,670.0,5030.0,,,,"F2 lower the branch, 4 %"
P4-M945,P4-P989,branch,2.7,2.0,F2a steepen,4.17,4.17,494.0,falls,453680.292,2569337.743,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P4-M277,P4-P323,branch,3.2,2.0,F2a steepen,4.68,4.68,96.0,flat,454572.809,2567462.348,200,200,233.0,233.0,2993.0,,,,"F2 lower the branch, 4 %"
P4-M182,P4-P391,branch,7.91,2.0,F2a steepen,9.75,9.75,96.0,flat,454128.972,2567821.321,200,500,3263.0,976.0,7070.0,,,,"F2 lower the branch, 4 %"
P4-M207,P4-P717,branch,3.53,2.0,F2a steepen,5.67,5.67,267.0,flat,455304.973,2568838.871,200,200,229.0,229.0,3548.0,,,,"F2 lower the branch, 4 %"
P4-M1201,P4-P1209,branch,2.73,2.0,F2a steepen,4.47,4.47,193.0,falls,454123.994,2570984.709,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P4-M820,P4-P821,main line,2.82,2.0,F2a steepen,4.3,4.3,312.0,falls,452779.1,2567868.05,200,200,116.0,116.0,2700.0,,,,"F2 lower the branch, 4 %"
P4-M1642,P4-P1667,branch,2.47,2.0,F2a steepen,3.98,3.98,214.0,rises,454357.203,2571693.916,200,200,72.0,72.0,2208.0,,,,"F2 lower the branch, 4 %"
P4-M15,P4-P810,branch,9.74,2.0,F2a steepen,11.34,11.34,34.0,flat,452997.561,2567302.622,200,560,5056.0,1755.0,10718.0,,,,"F2 lower the branch, 4 %"
P4-M16,P4-P811,branch,7.84,2.0,F2a steepen,11.6,11.6,300.0,falls,453031.998,2567367.888,200,560,4236.0,1473.0,11897.0,,,,"F2 lower the branch, 4 %"
P4-M183,P4-P417,branch,6.41,2.0,F2a steepen,9.67,9.67,571.0,flat,454192.246,2567916.39,200,500,2100.0,1120.0,7070.0,,,,"F2 lower the branch, 4 %"
P4-M279,P4-P330,branch,2.34,2.0,F2a steepen,3.81,3.81,60.0,flat,454693.069,2567436.002,200,200,69.0,69.0,2208.0,,,,"F2 lower the branch, 4 %"
P4-M1637,P4-P1660,branch,4.64,2.0,F2a steepen,7.02,7.02,269.0,flat,454565.306,2571838.323,200,200,687.0,226.0,4391.0,,,,"F2 lower the branch, 4 %"
P4-M534,P4-P574,main line,3.92,2.0,F2a steepen,6.32,6.32,814.0,rises,458756.504,2568199.119,315,355,445.0,445.0,3865.0,,,,"F2 lower the branch, 4 %"
P4-M535,P4-P594,branch,3.66,2.0,F2a steepen,5.14,5.14,41.0,rises,458782.998,2568265.625,200,200,267.0,99.0,3292.0,,,,"F2 lower the branch, 4 %"
P4-M422,P4-P429,branch,2.69,2.0,F2a steepen,4.16,4.16,100.0,falls,453989.502,2568432.026,200,200,116.0,116.0,2700.0,,,,"F2 lower the branch, 4 %"
P4-M1039,P4-P1289,branch,3.17,2.0,F2a steepen,5.83,5.83,116.0,flat,453013.468,2571934.548,200,200,156.0,156.0,3548.0,,,,"F2 lower the branch, 4 %"
P4-M1300,P4-P1301,main line,2.38,2.0,F2a steepen,4.58,4.58,213.0,flat,452673.794,2572392.817,200,200,128.0,128.0,2993.0,,,,"F2 lower the branch, 4 %"
P4-M509,P4-P572,branch,6.04,2.0,F2a steepen,8.49,8.49,134.0,falls,456535.145,2568544.222,200,355,1096.0,484.0,5030.0,,,,"F2 lower the branch, 4 %"
P4-M1526,P4-P1545,branch,2.05,2.0,F2a steepen,4.33,4.33,98.0,flat,455657.86,2571216.375,200,200,125.0,125.0,2700.0,,,,"F2 lower the branch, 4 %"
P4-M269,P4-P302,branch,4.36,2.0,F2a steepen,7.07,7.07,244.0,falls,454296.046,2566987.593,200,200,372.0,234.0,4391.0,,,,"F2 lower the branch, 4 %"
P4-M157,P4-P230,branch,9.52,2.0,F2a steepen,11.66,11.66,168.0,falls,452767.418,2566674.542,200,500,5708.0,941.0,11897.0,,,,"F2 lower the branch, 4 %"
P4-M64,P4-P1321,branch,3.51,2.0,F2a steepen,12.43,12.43,146.0,flat,455417.894,2570335.361,200,280,1836.0,1836.0,15466.0,,,,"F2 lower the branch, 4 %"
P4-M198,P4-P698,branch,5.13,2.0,F2a steepen,6.76,6.76,64.0,flat,454791.227,2568382.455,200,200,565.0,273.0,4135.0,,,,"F2 lower the branch, 4 %"
P4-M1054,P4-P1111,branch,2.18,2.0,F2a steepen,4.61,4.61,127.0,flat,454409.671,2569825.563,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P4-M765,P4-P766,main line,2.03,2.0,F2a steepen,3.51,3.51,246.0,rises,452611.22,2566988.293,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P4-M29,P4-P928,branch,12.24,2.0,F2a steepen,13.71,13.71,548.0,flat,453521.057,2568194.039,200,560,12130.0,2800.0,21152.0,,,,"F2 lower the branch, 4 %"
P4-M188,P4-P478,branch,6.66,2.0,F2a steepen,9.18,9.18,342.0,flat,454565.467,2568158.583,200,500,1720.0,674.0,5441.0,,,,"F2 lower the branch, 4 %"
P4-M284,P4-P294,branch,3.62,2.0,F2a steepen,7.82,7.82,124.0,flat,454088.253,2566970.47,200,200,330.0,330.0,4825.0,,,,"F2 lower the branch, 4 %"
P4-M7,P4-P761,branch,4.31,2.0,F2a steepen,10.0,10.0,125.0,falls,452586.338,2566750.985,200,560,760.0,760.0,7070.0,,,,"F2 lower the branch, 4 %"
P4-M1593,P4-P1594,main line,3.89,2.0,F2a steepen,6.82,6.82,125.0,flat,453986.656,2572329.129,200,200,225.0,225.0,4135.0,,,,"F2 lower the branch, 4 %"
P4-M997,P4-P1147,branch,10.32,2.0,F2a steepen,11.94,11.94,661.0,flat,454114.017,2569643.142,200,200,7135.0,961.0,11897.0,,,,"F2 lower the branch, 4 %"
P4-M286,P4-P300,branch,4.57,2.0,F2a steepen,6.44,6.44,73.0,rises,453988.201,2566961.325,200,200,197.0,197.0,3865.0,,,,"F2 lower the branch, 4 %"
P4-M488,P4-P571,branch,4.24,2.0,F2a steepen,5.86,5.86,89.0,flat,455056.687,2567662.174,200,355,242.0,242.0,3548.0,,,,"F2 lower the branch, 4 %"
P4-M189,P4-P482,main line,3.22,2.0,F2a steepen,9.33,9.33,430.0,flat,454606.751,2568106.597,355,500,3338.0,3338.0,5441.0,,,,"F2 lower the branch, 4 %"
P4-M288,P4-P301,branch,3.6,2.0,F2a steepen,5.1,5.1,86.0,rises,453911.479,2566948.214,200,200,210.0,210.0,3292.0,,,,"F2 lower the branch, 4 %"
P4-M1640,P4-P1664,branch,2.53,2.0,F2a steepen,4.59,4.59,271.0,rises,454473.248,2571642.965,200,200,128.0,128.0,2993.0,,,,"F2 lower the branch, 4 %"
P4-M114,P4-P1713,branch,2.06,2.0,F2a steepen,3.53,3.53,179.0,rises,454337.265,2573569.474,200,200,116.0,116.0,2208.0,,,,"F2 lower the branch, 4 %"
P4-M168,P4-P332,branch,8.56,2.0,F2a steepen,10.76,10.76,101.0,flat,453588.901,2567021.863,200,500,3589.0,1272.0,9656.0,,,,"F2 lower the branch, 4 %"
P4-M90,P4-P1678,branch,2.92,2.0,F2a steepen,5.44,5.44,254.0,flat,454862.001,2571884.736,200,200,142.0,142.0,3292.0,,,,"F2 lower the branch, 4 %"
P4-M1036,P4-P1234,branch,2.03,2.0,F2a steepen,6.23,6.23,252.0,flat,453242.466,2571907.986,200,200,0.0,0.0,3865.0,,,,"F2 lower the branch, 4 %"
P4-M175,P4-P358,branch,7.42,2.0,F2a steepen,10.46,10.46,176.0,flat,453762.535,2567370.56,200,500,3131.0,1002.0,8699.0,,,,"F2 lower the branch, 4 %"
P4-M1053,P4-P1089,branch,2.16,2.0,F2a steepen,4.66,4.66,1160.0,flat,454503.254,2569788.34,200,200,142.0,142.0,2993.0,,,,"F2 lower the branch, 4 %"
P4-M285,P4-P299,branch,3.9,2.0,F2a steepen,7.16,7.16,71.0,flat,454056.42,2567011.013,200,200,214.0,214.0,4391.0,,,,"F2 lower the branch, 4 %"
P4-M197,P4-P647,branch,3.2,2.0,F2a steepen,7.48,7.48,291.0,flat,454855.17,2568326.391,200,200,196.0,196.0,4391.0,,,,"F2 lower the branch, 4 %"
P4-M191,P4-P621,branch,6.02,2.0,F2a steepen,9.0,9.0,328.0,flat,454671.984,2568164.389,200,200,949.0,949.0,5236.0,,,,"F2 lower the branch, 4 %"
P4-M1019,P4-P1212,branch,6.25,2.0,F2a steepen,7.95,7.95,147.0,flat,453795.95,2570965.928,200,200,1300.0,429.0,4825.0,,,,"F2 lower the branch, 4 %"
P4-M1015,P4-P1197,branch,4.03,2.0,F2a steepen,8.16,8.16,317.0,rises,453909.808,2570715.834,200,200,330.0,330.0,5030.0,,,,"F2 lower the branch, 4 %"
P4-M1021,P4-P1218,branch,5.88,2.0,F2a steepen,8.11,8.11,208.0,falls,453744.862,2571124.379,200,200,766.0,695.0,5030.0,,,,"F2 lower the branch, 4 %"
P4-M1013,P4-P1184,branch,6.58,2.0,F2a steepen,10.31,10.31,830.0,rises,453912.594,2570563.157,200,200,2166.0,544.0,8699.0,,,,"F2 lower the branch, 4 %"
P4-M1332,P4-P1388,branch,4.65,2.0,F2a steepen,8.24,8.24,361.0,falls,456041.616,2570862.053,200,200,411.0,411.0,5030.0,,,,"F2 lower the branch, 4 %"
P4-M1329,P4-P1373,branch,5.3,2.0,F2a steepen,7.48,7.48,249.0,falls,455932.469,2570648.346,200,200,798.0,370.0,4391.0,,,,"F2 lower the branch, 4 %"
P4-M72,P4-P1522,branch,7.1,2.0,F2a steepen,12.44,12.44,268.0,flat,455471.38,2570719.345,200,250,5760.0,1675.0,15466.0,,,,"F2 lower the branch, 4 %"
P4-M60,P4-P1310,main line,5.7,2.0,F2a steepen,12.54,12.54,1301.0,flat,455303.894,2570046.746,315,500,4919.0,4919.0,17168.0,,,,"F2 lower the branch, 4 %"
P4-M819,P4-P831,branch,2.03,2.0,F2a steepen,3.5,3.5,134.0,falls,452743.158,2567790.326,200,200,0.0,0.0,1988.0,,,,"F2 lower the branch, 4 %"
P4-M174,P4-P357,branch,8.61,2.0,F2a steepen,10.48,10.48,68.0,flat,453776.365,2567319.206,200,500,3526.0,685.0,8699.0,,,,"F2 lower the branch, 4 %"
P4-M336,P4-P350,branch,2.27,2.0,F2a steepen,3.75,3.75,69.0,flat,453572.225,2567246.531,200,200,80.0,80.0,2208.0,,,,"F2 lower the branch, 4 %"
P4-M184,P4-P432,branch,4.48,2.0,F2a steepen,9.6,9.6,722.0,flat,454233.267,2568011.137,200,500,1354.0,1354.0,7070.0,,,,"F2 lower the branch, 4 %"
P4-M169,P4-P333,branch,5.87,2.0,F2a steepen,10.76,10.76,136.0,flat,453596.387,2567047.738,200,500,2672.0,1220.0,9656.0,,,,"F2 lower the branch, 4 %"
P4-M211,P4-P720,branch,2.08,2.0,F2a steepen,5.01,5.01,360.0,flat,455567.522,2568852.403,200,200,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P4-M110,P4-P1711,branch,4.14,2.0,F2a steepen,5.73,5.73,149.0,rises,454266.416,2573298.099,200,200,271.0,271.0,3548.0,,,,"F2 lower the branch, 4 %"
P4-M944,P4-P982,branch,3.05,2.0,F2a steepen,4.52,4.52,619.0,falls,453635.53,2569267.504,200,200,220.0,220.0,2993.0,,,,"F2 lower the branch, 4 %"
P4-M994,P4-P1050,branch,7.95,2.0,F2a steepen,13.01,13.01,113.0,flat,454349.379,2569495.941,200,250,5842.0,2933.0,19056.0,,,,"F2 lower the branch, 4 %"
P4-M304,P4-P314,branch,2.33,2.0,F2a steepen,3.8,3.8,100.0,falls,454490.351,2567135.792,200,200,116.0,116.0,2208.0,,,,"F2 lower the branch, 4 %"
P4-M998,P4-P1155,branch,9.08,2.0,F2a steepen,11.96,11.96,231.0,flat,454160.975,2569714.91,200,200,5553.0,1523.0,11897.0,,,,"F2 lower the branch, 4 %"
P4-M164,P4-P260,branch,3.55,2.0,F2a steepen,11.25,11.25,741.0,flat,453442.499,2566673.844,200,500,749.0,413.0,10718.0,,,,"F2 lower the branch, 4 %"
P4-M1331,P4-P1377,branch,4.21,2.0,F2a steepen,8.18,8.18,83.0,falls,455995.897,2570772.176,200,200,489.0,489.0,5030.0,,,,"F2 lower the branch, 4 %"
P4-M163,P4-P259,branch,10.27,2.0,F2a steepen,11.74,11.74,100.0,flat,453364.162,2566673.925,200,500,6294.0,1636.0,11897.0,,,,"F2 lower the branch, 4 %"
P4-M172,P4-P352,branch,7.15,2.0,F2a steepen,10.72,10.72,453.0,flat,453723.792,2567271.363,200,500,2949.0,776.0,9656.0,,,,"F2 lower the branch, 4 %"
P4-M762,P4-P763,main line,2.48,2.0,F2a steepen,7.55,7.55,46.0,falls,452480.746,2566817.205,200,200,124.0,124.0,4825.0,,,,"F2 lower the branch, 4 %"
P4-M763,P4-P787,branch,2.6,2.0,F2a steepen,5.73,5.73,193.0,falls,452508.956,2566854.196,200,200,102.0,102.0,3548.0,,,,"F2 lower the branch, 4 %"
P4-M1020,P4-P1214,branch,6.09,2.0,F2a steepen,7.83,7.83,257.0,falls,453770.92,2571043.691,200,200,1157.0,426.0,4825.0,,,,"F2 lower the branch, 4 %"
P4-M199,P4-P699,branch,4.4,2.0,F2a steepen,6.77,6.77,315.0,flat,454843.832,2568445.261,200,200,234.0,234.0,4135.0,,,,"F2 lower the branch, 4 %"
P4-M1333,P4-P1395,branch,6.49,2.0,F2a steepen,8.02,8.02,247.0,falls,456118.805,2570884.962,200,200,1074.0,604.0,5030.0,,,,"F2 lower the branch, 4 %"
P4-M1348,P4-P1485,branch,2.4,2.0,F2a steepen,3.88,3.88,100.0,rises,455876.023,2571720.352,200,200,116.0,116.0,2208.0,,,,"F2 lower the branch, 4 %"
P4-M75,P4-P1566,branch,10.43,2.0,F2a steepen,12.58,12.58,261.0,falls,455256.642,2570884.943,200,250,8580.0,1939.0,17168.0,,,,"F2 lower the branch, 4 %"
P4-M775,P4-P784,branch,3.85,2.0,F2a steepen,5.93,5.93,154.0,rises,452419.4,2566811.618,200,200,206.0,206.0,3548.0,,,,"F2 lower the branch, 4 %"
P4-M40,P4-P934,branch,12.99,2.0,F2a steepen,14.47,14.47,500.0,flat,453984.045,2568922.046,200,560,22612.0,2826.0,23479.0,,,,"F2 lower the branch, 4 %"
P4-M1496,P4-P1511,branch,2.38,2.0,F2a steepen,3.99,8.15,176.0,falls,455274.507,2570473.393,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P4-M179,P4-P382,branch,8.37,2.0,F2a steepen,9.94,9.94,255.0,flat,453985.266,2567600.405,200,500,3278.0,555.0,7070.0,,,,"F2 lower the branch, 4 %"
P4-M486,P4-P554,branch,2.57,2.0,F2a steepen,6.03,6.03,136.0,flat,454911.701,2567805.703,200,355,239.0,239.0,3865.0,,,,"F2 lower the branch, 4 %"
P4-M180,P4-P385,branch,8.45,2.0,F2a steepen,9.92,9.92,256.0,flat,454031.681,2567671.757,200,500,4011.0,633.0,7070.0,,,,"F2 lower the branch, 4 %"
P4-M78,P4-P1569,branch,10.12,2.0,F2a steepen,12.31,12.31,77.0,flat,455044.25,2571023.506,200,250,8045.0,1684.0,15466.0,,,,"F2 lower the branch, 4 %"
P4-M1028,P4-P1226,branch,4.55,2.0,F2a steepen,7.25,7.25,83.0,flat,453467.137,2571569.516,200,200,277.0,277.0,4391.0,,,,"F2 lower the branch, 4 %"
P4-M204,P4-P703,branch,2.61,2.0,F2a steepen,5.94,5.94,69.0,flat,455072.733,2568717.273,200,200,121.0,121.0,3548.0,,,,"F2 lower the branch, 4 %"
P4-M1631,P4-P1632,main line,2.7,0.0,F1 regrade,4.18,1.48,63.0,falls,454263.412,2572530.675,200,200,0.0,0.0,2700.0,,,,F1 regrade
P4-M781,P4-P782,main line,3.65,2.0,F2a steepen,5.12,5.12,167.0,falls,452178.665,2566921.34,200,200,999.0,201.0,3292.0,,,,"F2 lower the branch, 4 %"
P4-M28,P4-P870,branch,10.56,2.0,F2a steepen,13.56,13.56,103.0,falls,453483.637,2568135.228,200,560,11283.0,2955.0,21152.0,,,,"F2 lower the branch, 4 %"
P4-M84,P4-P85,main line,3.64,2.0,F2a steepen,11.31,11.31,381.0,flat,454716.961,2571364.216,200,250,1108.0,1108.0,10718.0,,,,"F2 lower the branch, 4 %"
P4-M1052,P4-P1087,branch,2.81,2.0,F2a steepen,4.72,4.72,168.0,flat,454469.012,2569705.617,200,200,88.0,88.0,2993.0,,,,"F2 lower the branch, 4 %"
P4-M124,P4-P142,main line,3.64,2.0,F2a steepen,5.98,5.98,724.0,rises,452006.511,2566621.104,280,280,475.0,475.0,3548.0,,,,"F2 lower the branch, 4 %"
P4-M1583,P4-P1603,branch,3.46,2.0,F2a steepen,8.36,8.36,858.0,flat,454033.355,2571668.071,200,200,240.0,240.0,5030.0,,,,"F2 lower the branch, 4 %"
P4-M1524,P4-P1542,branch,2.76,2.0,F2a steepen,4.65,4.65,284.0,flat,455590.154,2570957.889,200,200,128.0,128.0,2993.0,,,,"F2 lower the branch, 4 %"
P4-M1038,P4-P1258,branch,3.2,2.0,F2a steepen,6.37,6.37,123.0,flat,453116.915,2571923.146,200,200,263.0,263.0,3865.0,,,,"F2 lower the branch, 4 %"
P4-M1589,P4-P1613,branch,6.73,2.0,F2a steepen,8.62,8.62,390.0,falls,454286.432,2572108.561,200,200,1574.0,537.0,5236.0,,,,"F2 lower the branch, 4 %"
P4-M41,P4-P939,branch,11.06,2.0,F2a steepen,14.07,14.07,72.0,flat,454039.86,2569009.813,200,560,16304.0,2307.0,23479.0,,,,"F2 lower the branch, 4 %"
P4-M769,P4-P770,main line,3.11,2.0,F2a steepen,4.59,4.59,414.0,falls,452415.355,2567220.079,200,200,175.0,175.0,2993.0,,,,"F2 lower the branch, 4 %"
P4-M66,P4-P1496,branch,9.0,2.0,F2a steepen,12.75,12.75,82.0,flat,455328.163,2570412.009,200,250,9570.0,2064.0,17168.0,,,,"F2 lower the branch, 4 %"
P4-M1456,P4-P1465,branch,2.25,2.0,F2a steepen,7.62,7.62,80.0,falls,456223.333,2571712.815,200,200,140.0,140.0,4825.0,,,,"F2 lower the branch, 4 %"
P4-M1032,P4-P1231,branch,4.17,2.0,F2a steepen,6.7,6.7,126.0,flat,453276.622,2571689.232,200,200,241.0,241.0,4135.0,,,,"F2 lower the branch, 4 %"
P4-M1322,P4-P1361,branch,5.45,2.0,F2a steepen,7.47,7.47,80.0,rises,455538.908,2570254.453,200,200,907.0,382.0,4391.0,,,,"F2 lower the branch, 4 %"
P4-M193,P4-P624,branch,5.27,2.0,F2a steepen,8.83,8.83,868.0,flat,454752.986,2568079.206,200,200,838.0,700.0,5236.0,,,,"F2 lower the branch, 4 %"
P4-M194,P4-P641,branch,6.59,2.0,F2a steepen,8.77,8.77,265.0,flat,454806.631,2568139.886,200,200,1290.0,798.0,5236.0,,,,"F2 lower the branch, 4 %"
P4-M782,P4-P783,main line,2.88,1.64,F1 regrade,4.35,3.12,85.0,falls,452232.916,2566983.555,200,200,0.0,0.0,2700.0,,,,F1 regrade
P4-M1400,P4-P1437,branch,3.2,2.0,F2a steepen,4.96,4.96,85.0,flat,456468.622,2571327.011,200,200,109.0,109.0,2993.0,,,,"F2 lower the branch, 4 %"
P4-M1167,P4-P1168,main line,2.53,0.0,F1 regrade,7.08,4.55,174.0,falls,453749.231,2569975.963,200,200,0.0,0.0,4391.0,,,,F1 regrade
P4-M951,P4-P952,main line,4.84,1.35,F1 regrade,6.49,3.0,267.0,falls,453724.274,2569778.876,200,200,0.0,0.0,3865.0,,,,F1 regrade
P4-M178,P4-P370,branch,7.14,2.0,F2a steepen,10.06,10.06,394.0,flat,453937.957,2567527.676,200,500,2436.0,867.0,8699.0,,,,"F2 lower the branch, 4 %"
P4-M1200,P4-P1205,main line,2.56,2.0,F2a steepen,4.99,4.99,388.0,falls,454147.226,2570893.873,200,200,125.0,125.0,2993.0,,,,"F2 lower the branch, 4 %"
P4-M987,P4-P988,main line,4.51,1.02,F1 regrade,5.99,2.5,100.0,falls,453490.759,2569701.695,200,200,0.0,0.0,3548.0,,,,F1 regrade
P4-M953,P4-P954,main line,2.69,0.0,F1 regrade,4.17,1.48,77.0,falls,453561.679,2569876.524,200,200,0.0,0.0,2700.0,,,,F1 regrade
P4L6-M265,P4L6-P278,main line,2.35,2.0,F2a steepen,3.83,3.83,200.0,falls,456199.818,2572867.272,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P4L6-M22,P4L6-P166,branch,3.56,2.0,F2a steepen,8.66,8.66,236.0,falls,457087.197,2571685.748,200,250,224.0,224.0,5236.0,,,,"F2 lower the branch, 4 %"
P4L6-M22,P4L6-P184,branch,4.21,2.0,F2a steepen,8.66,8.66,244.0,falls,457087.197,2571685.748,200,250,374.0,221.0,5236.0,,,,"F2 lower the branch, 4 %"
P4L6-M8,P4L6-P104,branch,6.37,2.0,F2a steepen,9.91,9.91,94.0,flat,457207.218,2570695.263,200,250,1949.0,865.0,7070.0,,,,"F2 lower the branch, 4 %"
P4L6-M23,P4L6-P187,branch,4.01,2.0,F2a steepen,7.67,7.67,239.0,rises,457035.873,2571726.582,200,250,242.0,242.0,4825.0,,,,"F2 lower the branch, 4 %"
P4L6-M285,P4L6-P325,branch,2.26,2.0,F2a steepen,3.84,3.84,868.0,flat,455193.538,2573400.824,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P4L6-M16,P4L6-P157,branch,5.16,2.0,F2a steepen,7.94,7.94,406.0,flat,457006.782,2571321.465,200,250,748.0,414.0,4825.0,,,,"F2 lower the branch, 4 %"
P4L6-M13,P4L6-P152,branch,5.79,2.0,F2a steepen,8.24,8.24,112.0,flat,457036.958,2571069.856,200,250,825.0,390.0,5030.0,,,,"F2 lower the branch, 4 %"
P4L6-M14,P4L6-P154,branch,5.13,2.0,F2a steepen,8.29,8.29,82.0,flat,457013.164,2571168.539,200,250,639.0,434.0,5030.0,,,,"F2 lower the branch, 4 %"
P4L6-M5,P4L6-P70,branch,4.53,2.0,F2a steepen,10.3,10.3,351.0,flat,457174.083,2570469.998,200,315,897.0,897.0,8699.0,,,,"F2 lower the branch, 4 %"
P4L6-M29,P4L6-P210,branch,2.58,2.0,F2a steepen,6.85,6.85,44.0,flat,456704.694,2571989.009,200,250,95.0,95.0,4135.0,,,,"F2 lower the branch, 4 %"
P4L6-M18,P4L6-P162,branch,5.38,2.0,F2a steepen,8.08,8.08,197.0,flat,457096.839,2571524.189,200,250,528.0,528.0,5030.0,,,,"F2 lower the branch, 4 %"
P4L6-M75,P4L6-P93,branch,2.63,2.0,F2a steepen,4.96,4.96,265.0,flat,457523.954,2570377.474,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P4L6-M191,P4L6-P204,branch,2.43,2.0,F2a steepen,4.08,4.08,181.0,flat,456931.194,2571980.001,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P4L6-M10,P4L6-P121,branch,7.74,2.0,F2a steepen,9.45,9.45,193.0,flat,457230.053,2570852.811,200,250,2099.0,1014.0,5441.0,,,,"F2 lower the branch, 4 %"
P4L6-M49,P4L6-P338,branch,2.77,2.0,F2a steepen,4.68,4.68,68.0,flat,455359.772,2572990.382,200,200,88.0,88.0,2993.0,,,,"F2 lower the branch, 4 %"
P4L6-M174,P4L6-P175,main line,2.24,0.0,F1 regrade,3.71,1.48,100.0,flat,457664.252,2571859.563,200,200,0.0,0.0,2208.0,,,,F1 regrade
P4L6-M52,P4L6-P339,branch,2.31,2.0,F2a steepen,4.76,4.76,559.0,falls,455199.476,2573143.0,200,200,89.0,89.0,2993.0,,,,"F2 lower the branch, 4 %"
P4L6-M11,P4L6-P146,branch,7.05,2.0,F2a steepen,9.04,9.04,409.0,flat,457242.702,2570940.135,200,250,1967.0,649.0,5441.0,,,,"F2 lower the branch, 4 %"
P4L6-M11,P4L6-P123,branch,5.62,2.0,F2a steepen,9.04,9.04,84.0,flat,457242.702,2570940.135,200,250,1209.0,694.0,5441.0,,,,"F2 lower the branch, 4 %"
P4L6-M74,P4L6-P84,branch,2.55,2.0,F2a steepen,5.69,5.69,755.0,flat,457524.609,2570475.099,200,200,0.0,0.0,3548.0,,,,"F2 lower the branch, 4 %"
P4L6-M26,P4L6-P190,branch,2.94,2.0,F2a steepen,7.25,7.25,52.0,flat,456850.826,2571873.001,200,250,113.0,113.0,4391.0,,,,"F2 lower the branch, 4 %"
P4L6-M12,P4L6-P151,branch,6.13,2.0,F2a steepen,8.34,8.34,77.0,flat,457056.823,2570970.216,200,250,1167.0,465.0,5030.0,,,,"F2 lower the branch, 4 %"
P4L6-M19,P4L6-P164,branch,5.46,2.0,F2a steepen,8.19,8.19,163.0,flat,457143.31,2571588.335,200,250,745.0,541.0,5030.0,,,,"F2 lower the branch, 4 %"
P12-M1103,P12-P1129,branch,3.47,2.0,F2a steepen,5.03,5.03,331.0,flat,446950.802,2568117.091,200,250,128.0,128.0,3292.0,,,,"F2 lower the branch, 4 %"
P12-M32,P12-P677,branch,9.43,2.0,F2a steepen,12.21,12.21,204.0,flat,443208.256,2568439.119,200,560,7453.0,1557.0,15466.0,,,,"F2 lower the branch, 4 %"
P12-M904,P12-P905,main line,4.66,2.0,F2a steepen,6.3,6.3,145.0,flat,445489.491,2568762.841,200,200,428.0,428.0,3865.0,,,,"F2 lower the branch, 4 %"
P12-M71,P12-P993,branch,6.58,2.0,F2a steepen,9.06,9.06,231.0,flat,446501.87,2567650.032,200,450,1517.0,530.0,5441.0,,,,"F2 lower the branch, 4 %"
P12-M75,P12-P1062,branch,3.52,2.0,F2a steepen,8.16,8.16,67.0,flat,446596.699,2567972.935,200,355,304.0,304.0,5030.0,,,,"F2 lower the branch, 4 %"
P12-M89,P12-P1248,branch,5.24,2.0,F2a steepen,6.72,6.72,474.0,flat,447381.847,2568591.064,200,250,545.0,545.0,4135.0,,,,"F2 lower the branch, 4 %"
P12-M28,P12-P676,branch,10.54,2.0,F2a steepen,12.01,12.01,100.0,flat,442869.097,2568656.234,200,560,6579.0,1629.0,15466.0,,,,"F2 lower the branch, 4 %"
P12-M120,P12-P121,main line,2.0,0.0,F1 regrade,3.48,1.48,100.0,falls,447594.1,2569728.328,200,200,0.0,0.0,1988.0,,,,F1 regrade
P12-M859,P12-P967,branch,3.76,2.0,F2a steepen,5.95,5.95,40.0,flat,445781.608,2567920.578,200,200,191.0,57.0,3548.0,,,,"F2 lower the branch, 4 %"
P12-M131,P12-P1327,branch,3.49,2.0,F2a steepen,4.96,4.96,229.0,rises,447231.096,2570081.108,200,200,244.0,244.0,2993.0,,,,"F2 lower the branch, 4 %"
P12-M121,P12-P1320,branch,2.47,2.0,F2a steepen,3.94,3.92,100.0,falls,447496.161,2569748.527,200,200,200.0,116.0,2208.0,,,,"F2 lower the branch, 4 %"
P12-M41,P12-P743,branch,7.18,2.0,F2a steepen,8.92,8.92,323.0,rises,443879.76,2568023.565,200,560,1632.0,759.0,5236.0,,,,"F2 lower the branch, 4 %"
P12-M157,P12-P220,branch,2.04,2.0,F2a steepen,3.89,3.89,103.0,falls,442656.697,2567751.416,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P12-M879,P12-P989,branch,3.36,2.0,F2a steepen,5.34,5.34,41.0,falls,446121.471,2568525.592,200,200,328.0,33.0,3292.0,,,,"F2 lower the branch, 4 %"
P12-M850,P12-P887,branch,5.1,2.0,F2a steepen,8.36,8.36,111.0,flat,445215.37,2567847.261,200,250,822.0,279.0,5030.0,,,,"F2 lower the branch, 4 %"
P12-M33,P12-P680,branch,9.08,2.0,F2a steepen,12.02,12.02,53.0,flat,443277.954,2568394.599,200,560,8992.0,1216.0,15466.0,,,,"F2 lower the branch, 4 %"
P12-M856,P12-P958,branch,4.13,2.0,F2a steepen,6.58,6.58,208.0,flat,445501.049,2567944.024,200,200,347.0,347.0,4135.0,,,,"F2 lower the branch, 4 %"
P12-M44,P12-P747,branch,4.98,2.0,F2a steepen,8.23,8.23,97.0,flat,444118.6,2567916.934,200,560,630.0,630.0,5030.0,,,,"F2 lower the branch, 4 %"
P12-M72,P12-P1016,branch,5.99,2.0,F2a steepen,8.46,8.46,116.0,flat,446508.512,2567743.027,200,355,1199.0,369.0,5030.0,,,,"F2 lower the branch, 4 %"
P12-M1219,P12-P1220,branch,2.18,2.0,F2a steepen,4.8,4.8,117.0,rises,446563.359,2568712.168,200,200,68.0,68.0,2993.0,,,,"F2 lower the branch, 4 %"
P12-M536,P12-P547,branch,2.63,2.0,F2a steepen,4.11,4.11,698.0,flat,440453.728,2570577.72,200,200,80.0,80.0,2700.0,,,,"F2 lower the branch, 4 %"
P12-M129,P12-P1325,branch,10.09,2.0,F2a steepen,11.57,11.57,126.0,rises,447086.353,2570014.519,200,200,10843.0,1636.0,11897.0,,,,"F2 lower the branch, 4 %"
P12-M1137,P12-P1158,branch,2.72,2.0,F2a steepen,4.23,4.23,100.0,flat,447429.583,2568054.025,200,200,116.0,116.0,2700.0,,,,"F2 lower the branch, 4 %"
P12-M54,P12-P847,branch,6.53,2.0,F2a steepen,8.68,8.68,123.0,flat,445003.573,2567773.426,200,560,1618.0,228.0,5236.0,,,,"F2 lower the branch, 4 %"
P12-M111,P12-P1306,branch,2.51,2.0,F2a steepen,5.31,5.31,200.0,falls,448287.9,2569327.782,200,200,142.0,142.0,3292.0,,,,"F2 lower the branch, 4 %"
P12-M109,P12-P1291,branch,4.35,2.0,F2a steepen,6.0,6.0,28.0,falls,448271.95,2569277.154,200,200,505.0,75.0,3548.0,,,,"F2 lower the branch, 4 %"
P12-M107,P12-P108,main line,3.14,0.0,F1 regrade,5.77,2.64,46.0,falls,448258.569,2569176.485,200,200,0.0,0.0,3548.0,,,,F1 regrade
P12-M74,P12-P1061,branch,6.55,2.0,F2a steepen,8.06,8.06,78.0,flat,446551.78,2567924.774,200,355,1432.0,561.0,5030.0,,,,"F2 lower the branch, 4 %"
P12-M150,P12-P197,branch,3.34,2.0,F2a steepen,4.81,4.81,513.0,flat,442248.152,2567584.423,200,200,173.0,173.0,2993.0,,,,"F2 lower the branch, 4 %"
P12-M148,P12-P178,branch,3.62,2.0,F2a steepen,6.32,6.32,188.0,falls,442074.363,2567682.571,200,200,123.0,123.0,3865.0,,,,"F2 lower the branch, 4 %"
P12-M1,P12-P141,branch,2.8,2.0,F2a steepen,9.42,9.42,685.0,rises,441783.475,2567064.157,200,630,0.0,0.0,5441.0,,,,"F2 lower the branch, 4 %"
P12-M22,P12-P23,main line,3.55,2.0,F2a steepen,14.75,14.75,74.0,falls,442409.839,2568861.992,560,560,10856.0,10856.0,26062.0,,,,"F2 lower the branch, 4 %"
P12-M21,P12-P325,branch,9.57,2.0,F2a steepen,15.02,15.02,2989.0,falls,442362.54,2568891.001,200,630,13482.0,4298.0,28928.0,,,,"F2 lower the branch, 4 %"
P12-M591,P12-P616,branch,2.72,2.0,F2a steepen,5.11,5.11,161.0,flat,442877.421,2568882.7,200,200,141.0,141.0,3292.0,,,,"F2 lower the branch, 4 %"
P12-M433,P12-P434,main line,2.48,2.0,F2a steepen,4.25,4.25,82.0,falls,442260.851,2569419.252,200,200,105.0,105.0,2700.0,,,,"F2 lower the branch, 4 %"
P12-M76,P12-P1078,branch,5.72,2.0,F2a steepen,8.15,8.15,161.0,flat,446612.028,2567990.316,200,355,869.0,664.0,5030.0,,,,"F2 lower the branch, 4 %"
P12-M599,P12-P640,branch,2.63,2.0,F2a steepen,5.32,5.32,51.0,falls,443176.006,2569214.754,200,200,80.0,80.0,3292.0,,,,"F2 lower the branch, 4 %"
P12-M893,P12-P912,branch,3.47,2.0,F2a steepen,5.89,5.89,281.0,flat,445250.784,2568091.981,200,200,242.0,37.0,3548.0,,,,"F2 lower the branch, 4 %"
P12-M100,P12-P101,main line,4.63,2.0,F2a steepen,6.97,6.97,78.0,flat,448124.529,2568790.639,200,250,370.0,370.0,4135.0,,,,"F2 lower the branch, 4 %"
P12-M370,P12-P399,branch,9.9,2.0,F2a steepen,11.38,11.38,56.0,flat,443479.845,2568189.258,200,200,5061.0,767.0,10718.0,,,,"F2 lower the branch, 4 %"
P12-M23,P12-P400,branch,6.44,2.0,F2a steepen,11.83,11.83,400.0,falls,442456.215,2568919.331,200,560,2747.0,1877.0,11897.0,,,,"F2 lower the branch, 4 %"
P12-M23,P12-P588,branch,10.35,2.0,F2a steepen,11.83,11.83,164.0,falls,442456.215,2568919.331,200,560,6715.0,1394.0,11897.0,,,,"F2 lower the branch, 4 %"
P12-M895,P12-P916,branch,3.14,2.0,F2a steepen,6.44,6.44,304.0,falls,445313.001,2568219.743,200,200,285.0,285.0,3865.0,,,,"F2 lower the branch, 4 %"
P12-M99,P12-P1255,branch,5.47,2.0,F2a steepen,6.95,6.95,280.0,flat,448132.475,2568755.636,200,250,1211.0,246.0,4135.0,,,,"F2 lower the branch, 4 %"
P12-M592,P12-P629,branch,2.59,2.0,F2a steepen,5.0,5.0,126.0,flat,442858.643,2568893.412,200,200,38.0,38.0,2993.0,,,,"F2 lower the branch, 4 %"
P12-M1218,P12-P1227,branch,3.63,2.0,F2a steepen,5.7,5.7,126.0,flat,446604.375,2568775.095,200,200,184.0,184.0,3548.0,,,,"F2 lower the branch, 4 %"
P12-M944,P12-P948,main line,4.36,2.0,F2a steepen,6.48,6.48,134.0,flat,445327.775,2568936.232,200,200,428.0,428.0,3865.0,,,,"F2 lower the branch, 4 %"
P12-M90,P12-P1253,branch,3.42,2.0,F2a steepen,6.7,6.7,153.0,flat,447379.323,2568613.793,200,250,177.0,177.0,4135.0,,,,"F2 lower the branch, 4 %"
P12-M1328,P12-P1329,main line,2.21,0.0,F1 regrade,3.68,1.48,29.0,rises,447071.705,2570201.915,200,200,0.0,0.0,2208.0,,,,F1 regrade
P12-M877,P12-P986,main line,3.29,2.0,F2a steepen,5.04,5.04,234.0,falls,446196.895,2568499.517,200,200,49.0,49.0,3292.0,,,,"F2 lower the branch, 4 %"
P12-M13,P12-P262,branch,8.49,2.0,F2a steepen,12.17,12.17,333.0,flat,441979.678,2568337.294,200,630,6112.0,1507.0,15466.0,,,,"F2 lower the branch, 4 %"
P12-M13,P12-P310,branch,10.06,2.0,F2a steepen,12.17,12.17,385.0,flat,441979.678,2568337.294,200,630,6304.0,1314.0,15466.0,,,,"F2 lower the branch, 4 %"
P12-M123,P12-P1321,branch,4.88,2.0,F2a steepen,6.35,6.35,152.0,falls,447388.95,2569770.024,200,200,2507.0,386.0,3865.0,,,,"F2 lower the branch, 4 %"
P12-M688,P12-P705,main line,2.0,2.0,F2a steepen,5.04,5.04,233.0,flat,443531.197,2568408.22,200,200,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P12-M18,P12-P324,branch,11.88,2.0,F2a steepen,13.5,13.5,45.0,falls,442193.955,2568647.189,200,630,10140.0,2864.0,19056.0,,,,"F2 lower the branch, 4 %"
P12-M110,P12-P1292,branch,2.35,2.0,F2a steepen,5.86,5.86,38.0,falls,448276.64,2569291.746,200,200,67.0,67.0,3548.0,,,,"F2 lower the branch, 4 %"
P12-M27,P12-P590,branch,7.27,2.0,F2a steepen,12.34,12.34,196.0,flat,442784.626,2568709.494,200,560,4609.0,2356.0,15466.0,,,,"F2 lower the branch, 4 %"
P12-M1102,P12-P1128,branch,4.2,2.0,F2a steepen,5.73,5.73,100.0,flat,446878.538,2568159.007,200,250,271.0,271.0,3548.0,,,,"F2 lower the branch, 4 %"
P12-M80,P12-P1102,branch,2.75,2.0,F2a steepen,8.62,8.62,84.0,flat,446805.85,2568201.169,250,355,838.0,838.0,5236.0,,,,"F2 lower the branch, 4 %"
P12-M902,P12-P941,branch,5.64,2.0,F2a steepen,7.11,7.11,96.0,flat,445576.852,2568688.298,200,200,875.0,524.0,4391.0,,,,"F2 lower the branch, 4 %"
P12-M411,P12-P412,branch,2.19,2.0,F2a steepen,3.67,3.67,312.0,falls,441548.367,2569495.307,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P12-M861,P12-P973,branch,4.32,2.0,F2a steepen,5.8,5.8,121.0,flat,445778.568,2568020.925,200,200,386.0,386.0,3548.0,,,,"F2 lower the branch, 4 %"
P12-M79,P12-P1097,branch,6.21,2.0,F2a steepen,8.2,8.2,353.0,flat,446751.7,2568142.261,200,355,1091.0,670.0,5030.0,,,,"F2 lower the branch, 4 %"
P12-M1321,P12-P1322,main line,3.85,2.0,F1 regrade,5.33,4.71,52.0,falls,447314.9,2569702.818,200,200,0.0,0.0,3292.0,,,,F1 regrade
P12-M593,P12-P631,branch,2.62,2.0,F2a steepen,5.03,5.03,78.0,flat,442895.124,2568966.965,200,200,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P12-M852,P12-P891,branch,2.05,2.0,F2a steepen,7.95,7.95,128.0,flat,445225.94,2567966.747,200,250,0.0,0.0,4825.0,,,,"F2 lower the branch, 4 %"
P12-M900,P12-P925,branch,4.09,2.0,F2a steepen,8.04,8.04,340.0,falls,445698.71,2568538.221,200,200,238.0,238.0,5030.0,,,,"F2 lower the branch, 4 %"
P12-M125,P12-P1323,branch,2.2,2.0,F2a steepen,9.57,9.57,133.0,falls,447257.634,2569797.086,200,200,0.0,0.0,7070.0,,,,"F2 lower the branch, 4 %"
P12-M52,P12-P818,branch,4.99,2.0,F2a steepen,8.22,8.22,164.0,flat,444875.832,2567784.641,200,560,665.0,374.0,5030.0,,,,"F2 lower the branch, 4 %"
P12-M68,P12-P992,branch,7.0,2.0,F2a steepen,8.6,8.6,100.0,flat,446257.532,2567670.254,200,450,1400.0,798.0,5236.0,,,,"F2 lower the branch, 4 %"
P12-M1104,P12-P1133,branch,3.3,2.0,F2a steepen,4.87,4.87,370.0,flat,446994.917,2568198.702,200,250,99.0,99.0,2993.0,,,,"F2 lower the branch, 4 %"
P12-M39,P12-P741,branch,7.42,2.0,F2a steepen,9.55,9.55,168.0,rises,443761.464,2568087.625,200,560,2623.0,695.0,7070.0,,,,"F2 lower the branch, 4 %"
P12-M1109,P12-P1165,branch,2.49,2.0,F2a steepen,4.57,4.57,254.0,flat,447427.097,2568169.373,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P12-M862,P12-P975,branch,4.08,2.0,F2a steepen,5.56,5.56,184.0,flat,445877.104,2568014.953,200,200,371.0,190.0,3548.0,,,,"F2 lower the branch, 4 %"
P12-M821,P12-P837,branch,2.06,2.0,F2a steepen,3.92,3.92,71.0,falls,444827.947,2568042.373,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P12-M83,P12-P1208,branch,6.28,2.0,F2a steepen,8.39,8.39,465.0,falls,446929.136,2568451.122,200,250,1162.0,670.0,5030.0,,,,"F2 lower the branch, 4 %"
P12-M170,P12-P258,branch,3.13,2.0,F2a steepen,4.6,4.6,146.0,falls,443397.259,2567952.087,200,200,180.0,180.0,2993.0,,,,"F2 lower the branch, 4 %"
P12-M86,P12-P1240,branch,3.2,2.0,F2a steepen,6.6,6.6,25.0,flat,447120.676,2568559.909,200,250,231.0,93.0,4135.0,,,,"F2 lower the branch, 4 %"
P12-M857,P12-P960,branch,4.87,2.0,F2a steepen,6.35,6.35,49.0,flat,445596.932,2567936.105,200,200,654.0,190.0,3865.0,,,,"F2 lower the branch, 4 %"
P12-M14,P12-P314,branch,10.59,2.0,F2a steepen,12.37,12.37,76.0,flat,442026.692,2568405.287,200,630,8679.0,1768.0,15466.0,,,,"F2 lower the branch, 4 %"
P12-M611,P12-P673,branch,2.12,2.0,F2a steepen,3.59,3.59,119.0,falls,443805.659,2569289.129,200,200,138.0,138.0,2208.0,,,,"F2 lower the branch, 4 %"
P12-M73,P12-P1018,branch,4.34,2.0,F2a steepen,8.08,8.08,176.0,flat,446515.867,2567846.014,200,355,314.0,314.0,5030.0,,,,"F2 lower the branch, 4 %"
P12-M854,P12-P955,branch,5.74,2.0,F2a steepen,7.22,7.22,190.0,flat,445344.469,2567956.957,200,200,959.0,434.0,4391.0,,,,"F2 lower the branch, 4 %"
P12-M36,P12-P687,branch,5.35,2.0,F2a steepen,11.09,11.09,177.0,flat,443534.237,2568230.892,200,560,2461.0,1251.0,10718.0,,,,"F2 lower the branch, 4 %"
P12-M82,P12-P1203,branch,6.65,2.0,F2a steepen,8.3,8.3,412.0,flat,446909.926,2568374.731,200,250,1241.0,476.0,5030.0,,,,"F2 lower the branch, 4 %"
P12-M603,P12-P656,branch,2.6,2.0,F2a steepen,4.07,4.07,100.0,flat,443454.328,2569095.643,200,200,116.0,116.0,2700.0,,,,"F2 lower the branch, 4 %"
P12-M858,P12-P961,branch,3.08,2.0,F2a steepen,6.14,6.14,84.0,flat,445672.233,2567929.886,200,200,281.0,281.0,3865.0,,,,"F2 lower the branch, 4 %"
P12-M1229,P12-P1234,branch,2.42,2.0,F2a steepen,4.22,4.22,88.0,rises,446632.174,2568665.696,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P12-M17,P12-P323,branch,11.48,2.0,F2a steepen,13.11,13.11,86.0,flat,442145.393,2568576.957,200,630,9367.0,2005.0,19056.0,,,,"F2 lower the branch, 4 %"
P4L2-M270,P4L2-P335,branch,3.59,2.0,F2a steepen,5.3,5.3,184.0,flat,463300.845,2566587.31,200,200,113.0,113.0,3292.0,,,,"F2 lower the branch, 4 %"
P4L2-M30,P4L2-P175,branch,2.55,2.0,F2a steepen,6.06,6.06,400.0,flat,463832.403,2568691.185,200,200,175.0,175.0,3865.0,,,,"F2 lower the branch, 4 %"
P4L2-M301,P4L2-P327,branch,2.31,2.0,F2a steepen,6.92,6.92,400.0,falls,463291.802,2567145.916,200,200,195.0,195.0,4135.0,,,,"F2 lower the branch, 4 %"
P4L2-M82,P4L2-P97,branch,2.27,2.0,F2a steepen,6.29,6.29,167.0,falls,465621.862,2567016.355,200,200,0.0,0.0,3865.0,,,,"F2 lower the branch, 4 %"
P4L2-M51,P4L2-P88,branch,7.02,2.0,F2a steepen,10.08,10.08,210.0,falls,463388.111,2567200.716,200,250,1625.0,976.0,8699.0,,,,"F2 lower the branch, 4 %"
P4L2-M5,P4L2-P47,main line,2.15,2.0,F2a steepen,12.08,12.08,460.0,flat,462932.301,2567261.22,250,280,945.0,945.0,15466.0,,,,"F2 lower the branch, 4 %"
P4L2-M16,P4L2-P119,branch,5.21,2.0,F2a steepen,9.53,9.53,224.0,flat,463737.492,2567502.221,200,200,2270.0,170.0,7070.0,,,,"F2 lower the branch, 4 %"
P4L2-M9,P4L2-P110,branch,8.06,2.0,F2a steepen,11.23,11.23,827.0,flat,463196.181,2567480.565,200,200,5145.0,2056.0,10718.0,,,,"F2 lower the branch, 4 %"
P4L2-M259,P4L2-P332,branch,3.75,2.0,F2a steepen,8.96,8.96,300.0,flat,462589.761,2567042.366,200,200,240.0,240.0,5236.0,,,,"F2 lower the branch, 4 %"
P4L2-M122,P4L2-P148,branch,2.44,2.0,F2a steepen,4.46,4.46,317.0,falls,463943.297,2567420.76,200,200,150.0,150.0,2700.0,,,,"F2 lower the branch, 4 %"
P4L2-M258,P4L2-P331,branch,7.41,2.0,F2a steepen,9.13,9.13,48.0,flat,462560.899,2567058.235,200,200,2307.0,380.0,5441.0,,,,"F2 lower the branch, 4 %"
P4L2-M6,P4L2-P108,branch,9.57,2.0,F2a steepen,11.05,11.05,150.0,flat,462944.746,2567358.783,200,200,5321.0,1370.0,10718.0,,,,"F2 lower the branch, 4 %"
P4L2-M72,P4L2-P90,main line,2.67,2.0,F2a steepen,5.42,5.42,628.0,flat,465027.372,2566398.525,250,250,150.0,150.0,3292.0,,,,"F2 lower the branch, 4 %"
P4L3-M121,P4L3-P151,branch,5.66,2.0,F2a steepen,7.57,7.57,100.0,flat,466126.311,2566206.263,200,200,714.0,604.0,4825.0,,,,"F2 lower the branch, 4 %"
P4L3-M1,P4L3-P161,branch,8.96,2.0,F2a steepen,14.57,14.57,93.0,flat,465633.66,2566065.47,200,250,12506.0,3215.0,26062.0,,,,"F2 lower the branch, 4 %"
P4L3-M1,P4L3-P115,branch,6.03,2.0,F2a steepen,14.57,14.57,430.0,flat,465633.66,2566065.47,200,250,6737.0,6737.0,26062.0,,,,"F2 lower the branch, 4 %"
P4L3-M80,P4L3-P475,branch,3.32,2.0,F2a steepen,5.61,5.61,330.0,flat,470867.429,2562867.162,200,200,142.0,142.0,3548.0,,,,"F2 lower the branch, 4 %"
P4L3-M31,P4L3-P385,branch,6.77,2.0,F2a steepen,11.38,11.38,1371.0,flat,467993.112,2564755.936,200,200,3314.0,1321.0,10718.0,,,,"F2 lower the branch, 4 %"
P4L3-M144,P4L3-P157,branch,2.65,2.0,F2a steepen,4.12,4.12,158.0,flat,468008.759,2565539.18,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P4L3-M330,P4L3-P355,branch,3.94,2.0,F2a steepen,5.42,5.42,410.0,flat,469727.667,2564782.433,200,200,200.0,200.0,3292.0,,,,"F2 lower the branch, 4 %"
P4L3-M102,P4L3-P103,main line,2.45,2.0,F2a steepen,4.37,4.37,300.0,falls,471726.172,2561447.094,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P4L3-M206,P4L3-P312,branch,7.63,2.0,F2a steepen,11.06,11.06,576.0,flat,467622.655,2564950.449,200,200,3137.0,1283.0,10718.0,,,,"F2 lower the branch, 4 %"
P4L3-M193,P4L3-P304,branch,9.52,2.0,F2a steepen,11.93,11.93,275.0,flat,466597.754,2565440.546,200,200,5263.0,1520.0,11897.0,,,,"F2 lower the branch, 4 %"
P4L3-M61,P4L3-P461,branch,4.37,2.0,F2a steepen,6.51,6.51,380.0,flat,470096.941,2563649.664,200,200,300.0,300.0,4135.0,,,,"F2 lower the branch, 4 %"
P4L3-M75,P4L3-P472,branch,5.05,2.0,F2a steepen,8.21,8.21,166.0,falls,470643.607,2563158.065,200,200,795.0,350.0,5030.0,,,,"F2 lower the branch, 4 %"
P4L3-M118,P4L3-P149,branch,6.04,2.0,F2a steepen,8.02,8.02,200.0,flat,465883.936,2566242.948,200,200,870.0,604.0,5030.0,,,,"F2 lower the branch, 4 %"
P4L3-M128,P4L3-P154,branch,4.33,2.0,F2a steepen,7.35,7.35,279.0,falls,466501.73,2565826.376,200,200,476.0,476.0,4391.0,,,,"F2 lower the branch, 4 %"
