manhole,pipe,role,drop_m,drop_after_m,fix,receiving_depth_m,depth_after_m,branch_m,ground_downstream,x,y,dn_in,dn_out,cost_4pc_OMR,cost_3ms_OMR,vortex_floor_OMR,reconnect_to,reconnect_m,stretch,recommended
P4L3-M145,P4L3-P159,main line,2.62,2.0,F2a steepen,4.09,4.09,185.0,flat,468078.326,2565522.654,200,200,98.0,98.0,2700.0,,,,"F2 lower the branch, 4 %"
P4L3-M89,P4L3-P479,branch,2.71,2.0,F2a steepen,4.66,4.66,500.0,rises,471491.132,2562401.978,200,200,96.0,96.0,2993.0,,,,"F2 lower the branch, 4 %"
P4L3-M58,P4L3-P453,branch,4.26,2.0,F2a steepen,5.73,5.73,70.0,rises,469987.662,2563816.166,200,200,379.0,269.0,3548.0,,,,"F2 lower the branch, 4 %"
P4L3-M325,P4L3-P351,branch,2.98,2.0,F2a steepen,5.57,5.57,374.0,rises,469374.518,2564808.056,200,200,182.0,182.0,3548.0,,,,"F2 lower the branch, 4 %"
P4L3-M174,P4L3-P179,branch,2.18,2.0,F2a steepen,3.76,5.39,100.0,flat,465612.682,2566177.231,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P4L3-M125,P4L3-P152,branch,4.21,2.0,F2a steepen,6.34,6.34,147.0,flat,466282.975,2565913.577,200,200,192.0,192.0,3865.0,,,,"F2 lower the branch, 4 %"
P4L3-M197,P4L3-P307,branch,8.45,2.0,F2a steepen,11.68,11.68,434.0,flat,466888.135,2565265.118,200,200,5503.0,1473.0,11897.0,,,,"F2 lower the branch, 4 %"
P4L1-M29,P4L1-P285,branch,2.14,2.0,F2a steepen,4.5,4.5,422.0,falls,461472.555,2568594.944,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P4L1-M24,P4L1-P242,branch,2.4,2.0,F2a steepen,4.89,4.89,454.0,flat,461044.111,2568469.553,200,200,80.0,80.0,2993.0,,,,"F2 lower the branch, 4 %"
P4L1-M76,P4L1-P122,branch,4.45,2.0,F2a steepen,6.66,6.66,472.0,flat,461168.706,2567308.342,200,315,308.0,308.0,4135.0,,,,"F2 lower the branch, 4 %"
P4L1-M69,P4L1-P118,branch,5.48,2.0,F2a steepen,7.14,7.14,276.0,flat,460617.545,2567450.691,200,315,869.0,230.0,4391.0,,,,"F2 lower the branch, 4 %"
P4L1-M3,P4L1-P207,branch,5.71,2.0,F2a steepen,9.45,9.45,49.0,falls,459653.049,2568021.116,200,200,1701.0,317.0,5441.0,,,,"F2 lower the branch, 4 %"
P4L1-M2,P4L1-P205,branch,6.44,2.0,F2a steepen,8.56,8.56,198.0,flat,459618.411,2567933.252,200,200,954.0,882.0,5236.0,,,,"F2 lower the branch, 4 %"
P4L1-M1,P4L1-P2,branch,2.14,2.0,F2a steepen,10.65,10.65,75.0,rises,459589.686,2567863.975,200,315,0.0,0.0,9656.0,,,,"F2 lower the branch, 4 %"
P4L1-M86,P4L1-P156,branch,2.51,2.0,F2a steepen,5.55,5.55,586.0,flat,461658.89,2567964.614,200,200,0.0,0.0,3548.0,,,,"F2 lower the branch, 4 %"
P4L1-M66,P4L1-P105,branch,4.7,2.0,F2a steepen,8.14,8.14,415.0,flat,460338.391,2567560.494,200,315,1092.0,1092.0,5030.0,,,,"F2 lower the branch, 4 %"
P4L1-M385,P4L1-P418,branch,5.4,2.0,F2a steepen,9.32,9.32,84.0,rises,459683.567,2567740.908,200,200,904.0,544.0,5441.0,,,,"F2 lower the branch, 4 %"
P4L1-M14,P4L1-P216,branch,2.21,2.0,F2a steepen,6.26,6.26,192.0,flat,460184.668,2568430.582,200,200,191.0,191.0,3865.0,,,,"F2 lower the branch, 4 %"
P3-M35,P3-P269,branch,2.12,2.0,F2a steepen,5.27,5.27,144.0,flat,464366.395,2576884.704,200,200,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P3-M139,P3-P140,main line,2.03,2.0,F2a steepen,4.65,4.65,144.0,rises,462780.339,2576038.502,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P3-M88,P3-P152,branch,3.03,2.0,F2a steepen,5.9,5.9,419.0,rises,462889.46,2575400.567,200,200,120.0,120.0,3548.0,,,,"F2 lower the branch, 4 %"
P3-M2,P3-P3,main line,2.12,2.0,F2a steepen,10.17,10.17,1214.0,falls,463575.062,2574646.257,200,250,0.0,0.0,8699.0,,,,"F2 lower the branch, 4 %"
P3-M17,P3-P176,branch,5.87,2.0,F2a steepen,8.74,8.74,101.0,falls,463899.113,2575882.027,200,200,750.0,678.0,5236.0,,,,"F2 lower the branch, 4 %"
P3-M26,P3-P179,branch,3.97,2.0,F2a steepen,7.79,7.79,1784.0,flat,464034.194,2576552.952,200,200,400.0,400.0,4825.0,,,,"F2 lower the branch, 4 %"
P3-M50,P3-P282,branch,2.28,2.0,F2a steepen,4.22,4.22,167.0,flat,465543.833,2576565.821,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P3-M219,P3-P226,main line,2.25,2.0,F2a steepen,4.39,4.39,287.0,flat,464208.948,2577332.147,200,200,83.0,83.0,2700.0,,,,"F2 lower the branch, 4 %"
P3-M34,P3-P261,branch,2.46,2.0,F2a steepen,5.23,5.23,147.0,flat,464337.555,2576889.075,200,200,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P3-M86,P3-P127,branch,4.35,2.0,F2a steepen,7.78,7.78,456.0,rises,462975.279,2575382.95,200,200,368.0,368.0,4825.0,,,,"F2 lower the branch, 4 %"
P3-M38,P3-P271,branch,3.32,2.0,F2a steepen,5.14,5.14,68.0,flat,464651.799,2576841.447,200,200,87.0,87.0,3292.0,,,,"F2 lower the branch, 4 %"
P3-M83,P3-P101,branch,5.5,2.0,F2a steepen,10.01,10.01,91.0,falls,463177.908,2575215.072,200,200,1392.0,1392.0,8699.0,,,,"F2 lower the branch, 4 %"
P3-M16,P3-P172,branch,5.17,2.0,F2a steepen,8.5,8.5,87.0,falls,463882.644,2575805.558,200,200,650.0,650.0,5030.0,,,,"F2 lower the branch, 4 %"
P3-M101,P3-P113,branch,2.12,2.0,F2a steepen,4.1,4.43,298.0,flat,463237.511,2575283.903,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P8-M9,P8-P49,branch,3.66,2.0,F2a steepen,6.64,6.64,272.0,flat,447388.823,2557575.75,200,200,425.0,425.0,4135.0,,,,"F2 lower the branch, 4 %"
P8-M8,P8-P47,branch,3.71,2.0,F2a steepen,6.76,6.76,327.0,flat,447448.144,2557443.097,200,200,287.0,287.0,4135.0,,,,"F2 lower the branch, 4 %"
P8-M5,P8-P46,branch,5.37,2.0,F2a steepen,7.43,7.43,145.0,flat,447605.301,2557239.833,200,200,623.0,623.0,4391.0,,,,"F2 lower the branch, 4 %"
P8-M1,P8-P29,branch,4.02,2.0,F2a steepen,7.95,7.95,89.0,flat,447601.898,2556881.254,200,200,366.0,366.0,4825.0,,,,"F2 lower the branch, 4 %"
P8-M53,P8-P64,branch,2.48,2.0,F2a steepen,4.33,4.33,36.0,flat,447167.546,2557853.881,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P4L4-M167,P4L4-P172,branch,2.55,2.0,F2a steepen,4.02,4.02,60.0,flat,453159.744,2565166.817,200,200,69.0,69.0,2700.0,,,,"F2 lower the branch, 4 %"
P4L4-M223,P4L4-P263,branch,2.35,2.0,F2a steepen,4.15,4.15,55.0,flat,455141.033,2566754.404,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P4L4-M215,P4L4-P245,branch,2.73,2.0,F2a steepen,4.92,4.92,152.0,flat,454603.93,2566694.394,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P4L4-M45,P4L4-P381,branch,3.13,2.0,F2a steepen,5.68,5.68,157.0,flat,456265.68,2567842.817,200,200,82.0,82.0,3548.0,,,,"F2 lower the branch, 4 %"
P4L4-M50,P4L4-P395,branch,2.16,2.0,F2a steepen,4.27,4.27,50.0,flat,456760.016,2568018.654,200,200,64.0,64.0,2700.0,,,,"F2 lower the branch, 4 %"
P4L4-M56,P4L4-P470,branch,2.13,2.0,F2a steepen,4.7,4.7,92.0,falls,457292.673,2568175.201,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P4L4-M55,P4L4-P467,branch,3.88,2.0,F2a steepen,5.36,5.36,255.0,falls,457204.063,2568151.376,200,200,432.0,203.0,3292.0,,,,"F2 lower the branch, 4 %"
P4L4-M360,P4L4-P378,branch,2.23,2.0,F2a steepen,4.2,4.2,44.0,falls,457205.166,2567613.719,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P4L4-M35,P4L4-P297,branch,6.69,2.0,F2a steepen,10.03,10.03,92.0,flat,455596.371,2567899.025,200,200,2450.0,843.0,8699.0,,,,"F2 lower the branch, 4 %"
P4L4-M17,P4L4-P210,branch,6.13,2.0,F2a steepen,12.73,12.73,257.0,falls,454276.381,2566903.04,200,250,3097.0,1380.0,17168.0,,,,"F2 lower the branch, 4 %"
P4L4-M86,P4L4-P139,branch,6.67,2.0,F2a steepen,9.04,9.04,1058.0,flat,453363.317,2565882.704,200,200,1766.0,596.0,5441.0,,,,"F2 lower the branch, 4 %"
P4L4-M233,P4L4-P269,branch,2.14,2.0,F2a steepen,3.75,3.75,180.0,flat,455903.638,2566828.008,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P4L4-M30,P4L4-P271,branch,3.64,2.0,F2a steepen,11.56,11.56,552.0,flat,455256.961,2567617.577,200,200,985.0,985.0,11897.0,,,,"F2 lower the branch, 4 %"
P4L4-M95,P4L4-P151,branch,4.65,2.0,F2a steepen,7.5,7.5,350.0,flat,453284.74,2565344.367,200,200,446.0,282.0,4391.0,,,,"F2 lower the branch, 4 %"
P4L4-M96,P4L4-P166,branch,2.64,2.0,F2a steepen,7.22,7.22,163.0,flat,453253.904,2565300.025,200,200,216.0,216.0,4391.0,,,,"F2 lower the branch, 4 %"
P4L4-M102,P4L4-P173,branch,3.52,2.0,F2a steepen,6.55,6.55,206.0,flat,453463.449,2565084.425,200,200,164.0,164.0,4135.0,,,,"F2 lower the branch, 4 %"
P4L4-M104,P4L4-P175,branch,3.91,2.0,F2a steepen,6.16,6.16,283.0,flat,453539.058,2565001.071,200,200,249.0,249.0,3865.0,,,,"F2 lower the branch, 4 %"
P4L4-M84,P4L4-P115,branch,5.13,2.0,F2a steepen,9.2,9.2,106.0,flat,453243.205,2565937.585,200,200,687.0,687.0,5441.0,,,,"F2 lower the branch, 4 %"
P4L4-M44,P4L4-P379,branch,3.73,2.0,F2a steepen,6.07,6.07,169.0,rises,456205.315,2567791.616,200,200,207.0,207.0,3865.0,,,,"F2 lower the branch, 4 %"
P4L4-M212,P4L4-P238,branch,2.23,2.0,F2a steepen,5.41,5.41,119.0,flat,454377.352,2566667.46,200,200,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P4L4-M83,P4L4-P113,branch,7.7,2.0,F2a steepen,9.23,9.23,146.0,rises,453172.278,2565969.992,200,200,2705.0,513.0,5441.0,,,,"F2 lower the branch, 4 %"
P4L4-M115,P4L4-P126,branch,2.14,2.0,F2a steepen,3.64,3.64,50.0,flat,453292.781,2566030.876,200,200,58.0,58.0,2208.0,,,,"F2 lower the branch, 4 %"
P4L4-M39,P4L4-P313,branch,4.86,2.0,F2a steepen,8.45,8.45,3088.0,rises,455840.433,2568094.102,200,200,657.0,504.0,5030.0,,,,"F2 lower the branch, 4 %"
P13-M27,P13-P28,main line,2.06,2.0,F2a steepen,3.53,3.53,180.0,falls,440098.616,2571287.054,200,200,56.0,56.0,2208.0,,,,"F2 lower the branch, 4 %"
P13-M14,P13-P84,branch,2.62,2.0,F2a steepen,4.1,4.1,292.0,falls,439437.673,2571901.625,200,200,116.0,116.0,2700.0,,,,"F2 lower the branch, 4 %"
P13-M98,P13-P99,main line,2.01,0.0,F1 regrade,3.48,1.48,125.0,falls,439940.44,2571885.498,200,200,0.0,0.0,1988.0,,,,F1 regrade
P4L5-M35,P4L5-P116,branch,2.15,2.0,F2a steepen,4.11,4.11,98.0,flat,458676.885,2567641.888,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P4L5-M30,P4L5-P111,branch,3.47,2.0,F2a steepen,5.52,5.52,389.0,flat,458499.812,2567348.38,200,200,126.0,126.0,3548.0,,,,"F2 lower the branch, 4 %"
P4L5-M39,P4L5-P129,branch,3.11,2.0,F2a steepen,4.58,4.58,181.0,falls,458879.401,2567787.387,200,200,189.0,189.0,2993.0,,,,"F2 lower the branch, 4 %"
P4L5-M34,P4L5-P115,branch,2.42,2.0,F2a steepen,4.11,4.11,100.0,flat,458604.925,2567625.039,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P4L5-M15,P4L5-P90,branch,4.94,2.0,F2a steepen,7.76,7.76,307.0,flat,457320.375,2567314.515,200,200,457.0,457.0,4825.0,,,,"F2 lower the branch, 4 %"
P4L5-M37,P4L5-P117,branch,2.15,2.0,F2a steepen,5.85,5.85,86.0,falls,458712.654,2567827.725,200,200,0.0,0.0,3548.0,,,,"F2 lower the branch, 4 %"
P4L5-M23,P4L5-P93,branch,3.55,2.0,F2a steepen,7.14,7.14,232.0,falls,457998.383,2567545.808,200,200,330.0,330.0,4391.0,,,,"F2 lower the branch, 4 %"
P4L5-M1,P4L5-P45,branch,7.09,2.0,F2a steepen,12.28,12.28,287.0,flat,456365.995,2566902.727,200,200,3272.0,1912.0,15466.0,,,,"F2 lower the branch, 4 %"
P4L5-M60,P4L5-P61,main line,4.96,2.0,F2a steepen,7.34,7.34,1368.0,flat,458481.895,2567161.299,200,200,787.0,297.0,4391.0,,,,"F2 lower the branch, 4 %"
P4L5-M40,P4L5-P131,main line,2.28,2.0,F2a steepen,4.1,4.1,44.0,rises,458917.21,2567775.138,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P4L5-M117,P4L5-P128,branch,2.25,2.0,F2a steepen,4.86,4.86,100.0,falls,458745.331,2567907.169,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P4L5-M134,P4L5-P135,main line,2.36,0.0,F1 regrade,3.83,1.48,63.0,falls,459151.092,2567806.788,200,200,0.0,0.0,2208.0,,,,F1 regrade
P4L5-M26,P4L5-P96,branch,4.51,2.0,F2a steepen,6.12,6.12,327.0,flat,458189.856,2567541.735,200,200,316.0,155.0,3865.0,,,,"F2 lower the branch, 4 %"
P1L1-M12,P1L1-P109,branch,3.02,2.0,F2a steepen,7.4,7.4,305.0,flat,450894.088,2574725.473,200,250,204.0,204.0,4391.0,,,,"F2 lower the branch, 4 %"
P1L1-M6,P1L1-P90,branch,7.88,2.0,F2a steepen,9.5,9.5,145.0,flat,450823.83,2574316.737,200,250,2665.0,728.0,5441.0,,,,"F2 lower the branch, 4 %"
P1L1-M168,P1L1-P185,branch,2.74,2.0,F2a steepen,4.22,4.22,136.0,falls,452217.817,2576821.244,200,200,83.0,83.0,2700.0,,,,"F2 lower the branch, 4 %"
P1L1-M10,P1L1-P99,branch,5.75,2.0,F2a steepen,8.32,8.32,33.0,flat,450988.534,2574601.288,200,250,1571.0,221.0,5030.0,,,,"F2 lower the branch, 4 %"
P1L1-M7,P1L1-P92,branch,6.52,2.0,F2a steepen,9.0,9.0,58.0,flat,450860.217,2574399.792,200,250,1720.0,517.0,5236.0,,,,"F2 lower the branch, 4 %"
P1L1-M3,P1L1-P76,branch,5.43,2.0,F2a steepen,10.64,10.64,1012.0,flat,450726.18,2574093.847,200,250,1538.0,1538.0,9656.0,,,,"F2 lower the branch, 4 %"
P1L1-M167,P1L1-P184,branch,2.87,2.0,F2a steepen,4.35,4.35,81.0,falls,452245.624,2576831.222,200,200,94.0,94.0,2700.0,,,,"F2 lower the branch, 4 %"
P1L1-M141,P1L1-P154,branch,2.16,2.0,F2a steepen,3.64,3.64,36.0,flat,452353.407,2575825.799,200,200,42.0,42.0,2208.0,,,,"F2 lower the branch, 4 %"
P1L1-M45,P1L1-P188,branch,2.25,2.0,F2a steepen,6.37,6.37,282.0,flat,452886.006,2576798.426,200,200,175.0,175.0,3865.0,,,,"F2 lower the branch, 4 %"
P1L1-M5,P1L1-P88,branch,8.34,2.0,F2a steepen,10.07,10.07,125.0,flat,450790.883,2574241.535,200,250,3188.0,644.0,8699.0,,,,"F2 lower the branch, 4 %"
P1L1-M18,P1L1-P131,branch,5.13,2.0,F2a steepen,6.79,6.79,89.0,flat,451162.407,2575025.701,200,250,489.0,380.0,4135.0,,,,"F2 lower the branch, 4 %"
P1L1-M38,P1L1-P162,branch,4.44,2.0,F2a steepen,7.0,7.0,164.0,flat,452346.583,2576395.713,200,200,256.0,256.0,4135.0,,,,"F2 lower the branch, 4 %"
P1L1-M222,P1L1-P249,branch,3.68,2.0,F2a steepen,5.59,5.59,82.0,flat,453136.265,2577790.6,200,200,222.0,222.0,3548.0,,,,"F2 lower the branch, 4 %"
P1L1-M218,P1L1-P239,branch,3.4,2.0,F2a steepen,6.57,6.57,28.0,falls,453406.096,2577645.325,200,200,298.0,44.0,4135.0,,,,"F2 lower the branch, 4 %"
P1L1-M216,P1L1-P236,branch,3.8,2.0,F2a steepen,5.29,5.29,238.0,falls,453460.842,2577494.605,200,200,175.0,49.0,3292.0,,,,"F2 lower the branch, 4 %"
P1L1-M11,P1L1-P106,branch,6.01,2.0,F2a steepen,7.87,7.87,300.0,flat,450953.198,2574647.94,200,250,875.0,670.0,4825.0,,,,"F2 lower the branch, 4 %"
P1L1-M16,P1L1-P128,branch,4.89,2.0,F2a steepen,6.77,6.77,85.0,flat,451043.601,2574944.301,200,250,364.0,364.0,4135.0,,,,"F2 lower the branch, 4 %"
P1L1-M30,P1L1-P132,branch,5.23,2.0,F2a steepen,6.98,6.98,197.0,flat,451953.383,2575827.662,200,250,428.0,428.0,4135.0,,,,"F2 lower the branch, 4 %"
P1L1-M33,P1L1-P138,branch,3.04,2.0,F2a steepen,7.36,7.36,375.0,flat,452053.169,2576033.184,200,250,162.0,162.0,4391.0,,,,"F2 lower the branch, 4 %"
P1L1-M33,P1L1-P159,branch,5.72,2.0,F2a steepen,7.36,7.36,182.0,flat,452053.169,2576033.184,200,250,998.0,113.0,4391.0,,,,"F2 lower the branch, 4 %"
P1L1-M15,P1L1-P112,branch,3.99,2.0,F2a steepen,6.73,6.73,79.0,flat,450968.346,2574891.856,200,250,263.0,263.0,4135.0,,,,"F2 lower the branch, 4 %"
P14-M1,P14-P53,branch,4.44,2.0,F2a steepen,11.78,11.78,41.0,falls,434148.526,2575006.374,200,200,3535.0,411.0,11897.0,,,,"F2 lower the branch, 4 %"
P14-M19,P14-P97,branch,2.49,2.0,F2a steepen,8.93,8.93,894.0,falls,435176.113,2575207.923,200,200,361.0,361.0,5236.0,,,,"F2 lower the branch, 4 %"
P14-M59,P14-P60,main line,2.94,2.0,F2a steepen,5.72,5.72,589.0,falls,434207.324,2575648.86,200,200,80.0,80.0,3548.0,,,,"F2 lower the branch, 4 %"
P14-M5,P14-P93,branch,8.83,2.0,F2a steepen,10.31,10.31,496.0,flat,434455.468,2574723.308,200,200,2987.0,1797.0,8699.0,,,,"F2 lower the branch, 4 %"
P14-M53,P14-P72,branch,5.15,2.0,F2a steepen,7.03,8.03,492.0,flat,434123.261,2575038.892,200,200,1587.0,1587.0,4391.0,,,,"F2 lower the branch, 4 %"
P2-M72,P2-P1215,branch,10.19,2.0,F2a steepen,12.84,12.84,92.0,flat,461084.756,2576876.907,200,800,7891.0,2031.0,17168.0,,,,"F2 lower the branch, 4 %"
P2-M165,P2-P2106,branch,4.8,2.0,F2a steepen,6.28,6.28,99.0,falls,464721.362,2577705.363,200,500,721.0,383.0,3865.0,,,,"F2 lower the branch, 4 %"
P2-M106,P2-P1719,branch,9.48,2.0,F2a steepen,14.11,14.11,193.0,flat,460818.902,2578635.962,200,710,12390.0,1737.0,23479.0,,,,"F2 lower the branch, 4 %"
P2-M2498,P2-P2510,branch,2.35,2.0,F2a steepen,3.82,3.82,44.0,falls,472468.746,2573893.375,200,200,51.0,51.0,2208.0,,,,"F2 lower the branch, 4 %"
P2-M173,P2-P2110,branch,4.73,2.0,F2a steepen,6.49,6.49,136.0,rises,465186.016,2577494.908,200,500,357.0,286.0,3865.0,,,,"F2 lower the branch, 4 %"
P2-M1309,P2-P1340,branch,2.23,2.0,F2a steepen,4.99,4.99,30.0,falls,462038.749,2577631.504,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P2-M208,P2-P2228,branch,4.8,2.0,F2a steepen,7.35,7.35,210.0,falls,467730.965,2575927.465,200,450,329.0,329.0,4391.0,,,,"F2 lower the branch, 4 %"
P2-M175,P2-P176,main line,2.74,2.0,F2a steepen,6.65,6.65,88.0,flat,465284.067,2577433.928,500,500,0.0,0.0,4135.0,,,,"F2 lower the branch, 4 %"
P2-M179,P2-P2158,branch,2.13,2.0,F2a steepen,4.43,4.43,218.0,flat,465522.079,2577283.421,200,500,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M898,P2-P919,branch,2.84,2.0,F2a steepen,4.32,4.32,193.0,flat,460287.846,2578651.592,200,200,120.0,120.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M1535,P2-P1581,branch,3.63,2.0,F2a steepen,5.91,5.91,154.0,flat,460635.548,2579068.916,200,250,117.0,117.0,3548.0,,,,"F2 lower the branch, 4 %"
P2-M1016,P2-P1123,branch,2.16,2.0,F2a steepen,4.17,4.17,107.0,flat,462983.109,2576322.663,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M189,P2-P2175,branch,3.8,2.0,F2a steepen,5.96,5.96,280.0,flat,466307.311,2576791.414,200,450,114.0,114.0,3548.0,,,,"F2 lower the branch, 4 %"
P2-M61,P2-P983,branch,10.87,2.0,F2a steepen,12.9,12.9,141.0,flat,460674.473,2576426.343,200,800,8123.0,2326.0,17168.0,,,,"F2 lower the branch, 4 %"
P2-M1238,P2-P1373,branch,5.34,2.0,F2a steepen,8.5,8.5,150.0,flat,461673.3,2577886.809,200,200,614.0,542.0,5030.0,,,,"F2 lower the branch, 4 %"
P2-M340,P2-P2896,branch,2.22,2.0,F2a steepen,4.16,4.16,62.0,falls,476415.166,2575362.662,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M340,P2-P341,main line,2.31,2.0,F2a steepen,4.16,4.16,80.0,falls,476415.166,2575362.662,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M1106,P2-P1107,branch,2.08,2.0,F2a steepen,3.92,3.92,194.0,falls,463820.465,2576798.679,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P2-M245,P2-P2435,branch,6.33,2.0,F2a steepen,7.8,7.8,95.0,falls,470083.304,2574788.686,200,355,1253.0,683.0,4825.0,,,,"F2 lower the branch, 4 %"
P2-M210,P2-P2245,branch,5.33,2.0,F2a steepen,7.77,7.77,207.0,falls,467881.361,2575831.701,200,355,754.0,340.0,4825.0,,,,"F2 lower the branch, 4 %"
P2-M1225,P2-P1275,branch,7.39,2.0,F2a steepen,11.3,11.3,960.0,flat,461326.076,2577364.362,200,250,3335.0,2174.0,10718.0,,,,"F2 lower the branch, 4 %"
P2-M1087,P2-P1109,branch,4.9,2.0,F2a steepen,6.95,6.95,111.0,flat,462771.864,2576351.695,200,200,541.0,167.0,4135.0,,,,"F2 lower the branch, 4 %"
P2-M205,P2-P2223,branch,2.66,2.0,F2a steepen,6.41,6.41,440.0,flat,467532.73,2576053.233,200,450,130.0,130.0,3865.0,,,,"F2 lower the branch, 4 %"
P2-M1560,P2-P1662,main line,3.2,2.0,F2a steepen,4.84,4.84,94.0,falls,461246.26,2580413.796,200,200,121.0,121.0,2993.0,,,,"F2 lower the branch, 4 %"
P2-M1010,P2-P1085,branch,5.29,2.0,F2a steepen,7.37,7.37,156.0,flat,462649.476,2576322.381,200,200,542.0,470.0,4391.0,,,,"F2 lower the branch, 4 %"
P2-M1546,P2-P1610,branch,3.74,2.0,F2a steepen,5.22,5.22,1832.0,rises,460542.448,2579975.236,200,250,225.0,225.0,3292.0,,,,"F2 lower the branch, 4 %"
P2-M90,P2-P1506,branch,11.19,2.0,F2a steepen,14.34,14.34,167.0,falls,460946.018,2578022.514,200,710,12049.0,3339.0,23479.0,,,,"F2 lower the branch, 4 %"
P2-M222,P2-P2310,branch,5.94,2.0,F2a steepen,7.41,7.41,200.0,falls,468617.719,2575459.5,200,355,1105.0,544.0,4391.0,,,,"F2 lower the branch, 4 %"
P2-M176,P2-P2157,branch,2.31,2.0,F2a steepen,4.11,4.11,95.0,flat,465358.45,2577387.72,200,500,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M250,P2-P2444,branch,4.35,2.0,F2a steepen,6.83,6.83,210.0,flat,470402.799,2574688.433,200,315,189.0,189.0,4135.0,,,,"F2 lower the branch, 4 %"
P2-M1545,P2-P1598,branch,5.26,2.0,F2a steepen,6.92,6.92,1043.0,falls,460522.624,2579882.223,200,250,535.0,329.0,4135.0,,,,"F2 lower the branch, 4 %"
P2-M2634,P2-P2704,branch,3.38,2.0,F2a steepen,5.18,5.18,65.0,falls,474393.879,2571768.422,200,200,83.0,83.0,3292.0,,,,"F2 lower the branch, 4 %"
P2-M897,P2-P911,branch,2.63,2.0,F2a steepen,4.56,4.56,339.0,flat,460195.97,2578676.664,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P2-M188,P2-P2167,branch,2.89,2.0,F2a steepen,5.76,5.76,111.0,flat,466187.692,2576866.156,200,500,88.0,88.0,3548.0,,,,"F2 lower the branch, 4 %"
P2-M51,P2-P969,branch,10.08,2.0,F2a steepen,12.13,12.13,87.0,flat,460045.744,2576472.662,200,800,5951.0,1326.0,15466.0,,,,"F2 lower the branch, 4 %"
P2-M2562,P2-P2715,branch,4.2,2.0,F2a steepen,7.29,7.29,474.0,falls,475599.503,2571818.751,200,200,416.0,176.0,4391.0,,,,"F2 lower the branch, 4 %"
P2-M297,P2-P298,main line,2.1,2.0,F2a steepen,3.72,3.72,1448.0,rises,473306.755,2574004.927,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P2-M276,P2-P277,branch,4.07,2.0,F2a steepen,10.35,10.35,156.0,flat,472191.07,2573722.476,200,280,401.0,401.0,8699.0,,,,"F2 lower the branch, 4 %"
P2-M2752,P2-P2764,branch,4.24,2.0,F2a steepen,6.83,6.83,181.0,flat,472879.595,2573592.417,200,200,240.0,240.0,4135.0,,,,"F2 lower the branch, 4 %"
P2-M40,P2-P758,branch,7.44,2.0,F2a steepen,10.81,10.81,71.0,flat,459226.145,2576453.882,200,900,3869.0,773.0,9656.0,,,,"F2 lower the branch, 4 %"
P2-M107,P2-P1732,branch,12.23,2.0,F2a steepen,14.02,14.02,96.0,flat,460800.022,2578674.516,200,630,15189.0,2964.0,23479.0,,,,"F2 lower the branch, 4 %"
P2-M1953,P2-P1991,branch,2.34,2.0,F2a steepen,3.85,3.85,170.0,flat,465137.8,2578467.291,200,200,81.0,81.0,2208.0,,,,"F2 lower the branch, 4 %"
P2-M786,P2-P872,branch,4.21,2.0,F2a steepen,8.28,8.28,1252.0,falls,459870.948,2577575.13,200,200,234.0,234.0,5030.0,,,,"F2 lower the branch, 4 %"
P2-M1548,P2-P1632,branch,2.78,2.0,F2a steepen,4.87,4.87,420.0,rises,460659.888,2579972.104,200,200,86.0,86.0,2993.0,,,,"F2 lower the branch, 4 %"
P2-M2565,P2-P2722,branch,7.49,2.0,F2a steepen,8.96,8.96,1097.0,falls,475766.083,2571609.565,200,200,2197.0,770.0,5236.0,,,,"F2 lower the branch, 4 %"
P2-M1383,P2-P1406,branch,3.26,2.0,F2a steepen,5.36,5.36,86.0,flat,462026.592,2578390.043,200,200,111.0,111.0,3292.0,,,,"F2 lower the branch, 4 %"
P2-M69,P2-P1141,branch,6.96,2.0,F2a steepen,12.79,12.79,1237.0,flat,461003.507,2576654.687,200,800,6696.0,957.0,17168.0,,,,"F2 lower the branch, 4 %"
P2-M1554,P2-P1638,branch,2.86,2.0,F2a steepen,4.33,4.33,210.0,flat,460926.674,2580188.338,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M85,P2-P1459,branch,9.07,2.0,F2a steepen,13.39,13.39,326.0,flat,461020.477,2577846.707,200,800,7259.0,1710.0,19056.0,,,,"F2 lower the branch, 4 %"
P2-M1887,P2-P2041,branch,2.18,2.0,F2a steepen,4.22,4.22,97.0,flat,464841.901,2578108.158,200,200,124.0,124.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M2395,P2-P2414,branch,3.2,2.0,F2a steepen,6.11,6.11,468.0,falls,469761.269,2574771.715,200,200,123.0,123.0,3865.0,,,,"F2 lower the branch, 4 %"
P2-M776,P2-P862,branch,7.2,2.0,F2a steepen,8.74,8.74,400.0,flat,459585.357,2577064.709,200,200,2279.0,278.0,5236.0,,,,"F2 lower the branch, 4 %"
P2-M2546,P2-P2707,branch,5.45,2.0,F2a steepen,6.93,6.93,338.0,flat,474607.327,2572503.852,200,200,749.0,336.0,4135.0,,,,"F2 lower the branch, 4 %"
P2-M899,P2-P921,branch,2.84,2.0,F2a steepen,4.31,4.31,88.0,flat,460304.854,2578646.951,200,200,102.0,102.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M58,P2-P970,branch,7.83,2.0,F2a steepen,12.29,12.29,1022.0,flat,460401.92,2576461.567,200,800,4208.0,1998.0,15466.0,,,,"F2 lower the branch, 4 %"
P2-M1536,P2-P1583,branch,2.27,2.0,F2a steepen,6.41,6.41,201.0,falls,460605.416,2579157.259,200,250,0.0,0.0,3865.0,,,,"F2 lower the branch, 4 %"
P2-M895,P2-P907,branch,2.4,2.0,F2a steepen,4.52,4.52,77.0,flat,460154.47,2578587.345,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P2-M1039,P2-P1066,branch,5.04,2.0,F2a steepen,7.73,7.73,167.0,flat,461941.406,2576298.16,200,200,655.0,320.0,4825.0,,,,"F2 lower the branch, 4 %"
P2-M2184,P2-P2209,branch,2.22,2.0,F2a steepen,5.19,5.19,258.0,flat,467707.119,2576528.695,200,200,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P2-M103,P2-P1528,branch,6.69,2.0,F2a steepen,14.32,14.32,473.0,flat,460722.024,2578604.356,250,710,9331.0,2884.0,23479.0,,,,"F2 lower the branch, 4 %"
P2-M265,P2-P2451,branch,5.69,2.0,F2a steepen,10.2,10.2,62.0,rises,471595.355,2574193.15,200,315,1163.0,463.0,8699.0,,,,"F2 lower the branch, 4 %"
P2-M2551,P2-P2711,branch,4.88,2.0,F2a steepen,7.12,7.12,400.0,falls,474889.78,2572234.506,200,200,476.0,476.0,4391.0,,,,"F2 lower the branch, 4 %"
P2-M279,P2-P2746,branch,3.81,2.0,F2a steepen,6.08,6.08,175.0,flat,472328.547,2573791.503,200,200,201.0,201.0,3865.0,,,,"F2 lower the branch, 4 %"
P2-M1043,P2-P1071,branch,6.11,2.0,F2a steepen,8.0,8.0,98.0,falls,462178.917,2576261.712,200,200,967.0,594.0,4825.0,,,,"F2 lower the branch, 4 %"
P2-M46,P2-P953,branch,8.99,2.0,F2a steepen,10.85,10.85,43.0,flat,459770.959,2576482.103,200,800,3905.0,838.0,9656.0,,,,"F2 lower the branch, 4 %"
P2-M1464,P2-P1490,branch,8.64,2.0,F2a steepen,10.12,10.12,57.0,flat,461068.994,2577888.388,200,200,4205.0,646.0,8699.0,,,,"F2 lower the branch, 4 %"
P2-M2578,P2-P2734,branch,4.47,2.0,F2a steepen,5.95,5.95,600.0,flat,475885.197,2570451.053,200,200,386.0,386.0,3548.0,,,,"F2 lower the branch, 4 %"
P2-M65,P2-P987,branch,3.98,2.0,F2a steepen,13.18,13.18,428.0,flat,460854.682,2576415.597,200,800,1360.0,1360.0,19056.0,,,,"F2 lower the branch, 4 %"
P2-M2337,P2-P2338,main line,2.67,2.0,F2a steepen,4.56,4.56,639.0,rises,468971.229,2575221.589,200,200,72.0,72.0,2993.0,,,,"F2 lower the branch, 4 %"
P2-M2316,P2-P2329,branch,4.88,2.0,F2a steepen,6.36,6.36,91.0,flat,469027.013,2575669.625,200,200,352.0,352.0,3865.0,,,,"F2 lower the branch, 4 %"
P2-M2116,P2-P2148,branch,2.14,2.0,F2a steepen,4.02,4.02,73.0,flat,465526.509,2577719.724,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M2313,P2-P2328,branch,5.37,2.0,F2a steepen,7.67,7.67,54.0,falls,468884.885,2575496.699,200,200,821.0,329.0,4825.0,,,,"F2 lower the branch, 4 %"
P2-M2452,P2-P2469,branch,3.75,2.0,F2a steepen,8.13,8.13,35.0,falls,471971.615,2573861.772,200,200,312.0,75.0,5030.0,,,,"F2 lower the branch, 4 %"
P2-M47,P2-P954,branch,7.35,2.0,F2a steepen,10.84,10.84,182.0,flat,459791.011,2576485.962,200,800,3358.0,1898.0,9656.0,,,,"F2 lower the branch, 4 %"
P2-M793,P2-P885,branch,6.0,2.0,F2a steepen,8.26,8.26,122.0,falls,459999.736,2578117.899,200,200,1222.0,426.0,5030.0,,,,"F2 lower the branch, 4 %"
P2-M777,P2-P870,branch,7.25,2.0,F2a steepen,8.73,8.73,124.0,flat,459601.201,2577104.798,200,200,2272.0,629.0,5236.0,,,,"F2 lower the branch, 4 %"
P2-M274,P2-P2493,branch,5.74,2.0,F2a steepen,9.97,9.97,122.0,falls,472107.892,2573815.944,200,280,1763.0,955.0,7070.0,,,,"F2 lower the branch, 4 %"
P2-M1879,P2-P2029,branch,3.88,2.0,F2a steepen,5.36,5.36,200.0,flat,464563.078,2578311.928,200,200,181.0,181.0,3292.0,,,,"F2 lower the branch, 4 %"
P2-M1242,P2-P1243,main line,2.01,2.0,F2a steepen,8.08,8.08,692.0,flat,461944.012,2577984.055,200,200,0.0,0.0,5030.0,,,,"F2 lower the branch, 4 %"
P2-M1473,P2-P1499,branch,5.75,2.0,F2a steepen,7.58,7.58,98.0,flat,461128.888,2578260.527,200,200,1187.0,433.0,4825.0,,,,"F2 lower the branch, 4 %"
P2-M1471,P2-P1494,branch,5.29,2.0,F2a steepen,8.53,8.53,346.0,flat,461230.808,2578145.099,200,200,1066.0,223.0,5236.0,,,,"F2 lower the branch, 4 %"
P2-M1468,P2-P1492,branch,7.38,2.0,F2a steepen,8.9,8.9,85.0,flat,461331.19,2578038.271,200,200,2217.0,561.0,5236.0,,,,"F2 lower the branch, 4 %"
P2-M86,P2-P1464,branch,2.8,2.0,F2a steepen,13.59,13.59,62.0,flat,461013.507,2577859.607,200,800,648.0,648.0,21152.0,,,,"F2 lower the branch, 4 %"
P2-M95,P2-P1508,branch,9.46,2.0,F2a steepen,12.58,12.58,371.0,rises,460876.393,2578318.675,200,710,9232.0,1918.0,17168.0,,,,"F2 lower the branch, 4 %"
P2-M997,P2-P1074,branch,5.84,2.0,F2a steepen,7.67,7.67,137.0,flat,461693.421,2576430.583,200,200,985.0,412.0,4825.0,,,,"F2 lower the branch, 4 %"
P2-M2806,P2-P2822,branch,3.64,2.0,F2a steepen,5.12,5.12,252.0,flat,474569.833,2574655.534,200,200,225.0,225.0,3292.0,,,,"F2 lower the branch, 4 %"
P2-M1306,P2-P1338,branch,2.55,2.0,F2a steepen,4.5,4.5,100.0,flat,461827.878,2577628.07,200,200,77.0,77.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M993,P2-P1032,branch,6.54,2.0,F2a steepen,8.52,8.52,94.0,flat,461367.84,2576346.756,200,200,1677.0,407.0,5236.0,,,,"F2 lower the branch, 4 %"
P2-M1231,P2-P1303,branch,8.31,2.0,F2a steepen,10.64,10.64,169.0,flat,461544.607,2577637.13,200,250,3478.0,997.0,9656.0,,,,"F2 lower the branch, 4 %"
P2-M1001,P2-P1076,branch,4.36,2.0,F2a steepen,8.45,8.45,217.0,falls,461870.065,2576530.211,200,200,262.0,262.0,5030.0,,,,"F2 lower the branch, 4 %"
P2-M227,P2-P228,main line,3.38,2.0,F2a steepen,7.16,7.16,154.0,rises,469020.975,2575320.718,355,355,368.0,368.0,4391.0,,,,"F2 lower the branch, 4 %"
P2-M1098,P2-P1116,branch,4.31,2.0,F2a steepen,6.17,6.17,53.0,flat,463377.802,2576693.752,200,200,338.0,144.0,3865.0,,,,"F2 lower the branch, 4 %"
P2-M161,P2-P2102,branch,3.39,2.0,F2a steepen,5.47,5.47,218.0,flat,464436.809,2577803.893,200,500,100.0,100.0,3292.0,,,,"F2 lower the branch, 4 %"
P2-M294,P2-P2770,branch,4.2,2.0,F2a steepen,5.68,5.68,296.0,rises,473170.877,2573826.574,200,200,493.0,383.0,3548.0,,,,"F2 lower the branch, 4 %"
P2-M1557,P2-P1641,branch,2.78,2.0,F2a steepen,4.26,4.26,84.0,flat,461042.195,2580222.408,200,200,97.0,97.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M806,P2-P925,branch,4.58,2.0,F2a steepen,6.06,6.06,43.0,falls,460676.429,2578476.269,200,200,857.0,164.0,3865.0,,,,"F2 lower the branch, 4 %"
P2-M42,P2-P938,branch,7.53,2.0,F2a steepen,11.37,11.37,160.0,flat,459374.274,2576445.876,200,900,4044.0,1933.0,10718.0,,,,"F2 lower the branch, 4 %"
P2-M1,P2-P2,main line,3.77,2.0,F2a steepen,6.5,6.5,261.0,flat,455810.646,2575853.013,900,900,2731.0,2731.0,3865.0,,,,"F2 lower the branch, 4 %"
P2-M1009,P2-P1082,branch,5.47,2.0,F2a steepen,7.57,7.57,179.0,flat,462551.884,2576350.454,200,200,524.0,452.0,4825.0,,,,"F2 lower the branch, 4 %"
P2-M352,P2-P419,branch,3.42,2.0,F2a steepen,4.97,4.97,81.0,rises,455768.741,2575930.118,200,200,104.0,104.0,2993.0,,,,"F2 lower the branch, 4 %"
P2-M357,P2-P430,branch,3.13,2.0,F2a steepen,5.62,5.62,89.0,falls,455903.941,2576326.862,200,200,240.0,240.0,3548.0,,,,"F2 lower the branch, 4 %"
P2-M358,P2-P431,branch,3.13,2.0,F2a steepen,5.52,5.52,311.0,falls,455977.518,2576367.438,200,200,115.0,115.0,3548.0,,,,"F2 lower the branch, 4 %"
P2-M363,P2-P435,branch,3.5,2.0,F2a steepen,5.43,5.43,230.0,falls,456200.299,2576626.668,200,200,103.0,103.0,3292.0,,,,"F2 lower the branch, 4 %"
P2-M2115,P2-P2145,branch,2.99,2.0,F2a steepen,4.75,4.75,180.0,flat,465488.663,2577638.856,200,200,80.0,80.0,2993.0,,,,"F2 lower the branch, 4 %"
P2-M561,P2-P606,branch,2.86,2.0,F2a steepen,6.44,6.44,126.0,flat,457629.843,2576809.866,200,200,140.0,140.0,3865.0,,,,"F2 lower the branch, 4 %"
P2-M797,P2-P889,branch,2.32,2.0,F2a steepen,7.82,7.82,320.0,flat,460239.314,2578157.32,200,200,268.0,268.0,4825.0,,,,"F2 lower the branch, 4 %"
P2-M804,P2-P922,branch,3.91,2.0,F2a steepen,5.38,5.38,89.0,flat,460637.078,2578385.502,200,200,353.0,109.0,3292.0,,,,"F2 lower the branch, 4 %"
P2-M97,P2-P1526,branch,12.36,2.0,F2a steepen,13.83,13.83,154.0,flat,460843.631,2578417.102,200,710,15186.0,2098.0,21152.0,,,,"F2 lower the branch, 4 %"
P2-M97,P2-P1514,branch,10.89,2.0,F2a steepen,13.83,13.83,63.0,flat,460843.631,2578417.102,200,710,15706.0,1809.0,21152.0,,,,"F2 lower the branch, 4 %"
P2-M131,P2-P1804,branch,5.75,2.0,F2a steepen,10.4,10.4,706.0,rises,462258.395,2578951.651,200,630,1881.0,1324.0,8699.0,,,,"F2 lower the branch, 4 %"
P2-M137,P2-P138,main line,7.84,2.0,F2a steepen,10.15,10.15,267.0,flat,462752.7,2578748.4,560,630,8350.0,3943.0,8699.0,,,,"F2 lower the branch, 4 %"
P2-M149,P2-P2069,branch,2.06,2.0,F2a steepen,4.06,4.06,102.0,flat,463659.951,2578119.519,200,560,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M167,P2-P2107,branch,5.06,2.0,F2a steepen,6.54,6.54,86.0,falls,464851.525,2577660.293,200,500,1484.0,409.0,4135.0,,,,"F2 lower the branch, 4 %"
P2-M247,P2-P2436,branch,3.81,2.0,F2a steepen,7.44,7.44,146.0,falls,470185.548,2574756.604,200,355,270.0,270.0,4391.0,,,,"F2 lower the branch, 4 %"
P2-M209,P2-P2231,branch,3.15,2.0,F2a steepen,7.74,7.74,445.0,falls,467811.747,2575875.754,200,450,199.0,199.0,4825.0,,,,"F2 lower the branch, 4 %"
P2-M212,P2-P2248,branch,4.74,2.0,F2a steepen,6.56,6.56,275.0,rises,468014.376,2575750.373,200,355,428.0,428.0,4135.0,,,,"F2 lower the branch, 4 %"
P2-M219,P2-P2296,branch,4.4,2.0,F2a steepen,6.76,6.76,891.0,falls,468451.821,2575531.883,200,355,314.0,314.0,4135.0,,,,"F2 lower the branch, 4 %"
P2-M220,P2-P2308,branch,5.4,2.0,F2a steepen,6.9,6.9,130.0,falls,468487.986,2575516.119,200,355,842.0,345.0,4135.0,,,,"F2 lower the branch, 4 %"
P2-M1012,P2-P1013,branch,2.78,2.0,F2a steepen,7.37,7.37,228.0,flat,462756.615,2576300.067,200,200,0.0,0.0,4391.0,,,,"F2 lower the branch, 4 %"
P2-M991,P2-P1031,branch,7.38,2.0,F2a steepen,9.12,9.12,52.0,flat,461245.299,2576350.091,200,200,2400.0,412.0,5441.0,,,,"F2 lower the branch, 4 %"
P2-M2757,P2-P2766,main line,4.81,2.0,F2a steepen,6.29,6.29,80.0,rises,473114.253,2573586.304,200,200,547.0,310.0,3865.0,,,,"F2 lower the branch, 4 %"
P2-M2516,P2-P2596,branch,7.31,2.0,F2a steepen,9.11,9.11,209.0,flat,472410.075,2573515.685,200,250,2038.0,551.0,5441.0,,,,"F2 lower the branch, 4 %"
P2-M121,P2-P1787,branch,8.65,2.0,F2a steepen,10.59,10.59,100.0,flat,461473.369,2579195.85,200,630,3871.0,1251.0,9656.0,,,,"F2 lower the branch, 4 %"
P2-M2181,P2-P2198,branch,4.6,2.0,F2a steepen,6.08,6.08,350.0,flat,467534.153,2576354.793,200,200,447.0,239.0,3865.0,,,,"F2 lower the branch, 4 %"
P2-M2397,P2-P2420,branch,3.27,2.0,F2a steepen,4.75,4.75,200.0,flat,469647.397,2574624.628,200,200,158.0,158.0,2993.0,,,,"F2 lower the branch, 4 %"
P2-M254,P2-P2449,branch,4.18,2.0,F2a steepen,6.53,6.53,134.0,flat,470710.926,2574593.442,200,315,187.0,187.0,4135.0,,,,"F2 lower the branch, 4 %"
P2-M2671,P2-P2672,main line,2.78,2.0,F2a steepen,4.26,4.26,193.0,rises,473929.268,2571808.939,200,200,81.0,81.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M89,P2-P1505,branch,11.82,2.0,F2a steepen,14.5,14.5,84.0,flat,460951.442,2577988.292,200,710,10328.0,2179.0,23479.0,,,,"F2 lower the branch, 4 %"
P2-M119,P2-P1755,branch,8.69,2.0,F2a steepen,11.41,11.41,161.0,flat,461272.439,2579188.836,200,630,5103.0,2056.0,10718.0,,,,"F2 lower the branch, 4 %"
P2-M2630,P2-P2683,branch,2.24,2.0,F2a steepen,4.53,4.53,308.0,flat,474610.637,2571903.657,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P2-M1881,P2-P2032,branch,2.8,2.0,F2a steepen,4.71,4.71,211.0,flat,464531.009,2578174.516,200,200,105.0,105.0,2993.0,,,,"F2 lower the branch, 4 %"
P2-M1878,P2-P2009,branch,2.1,2.0,F2a steepen,5.55,5.55,80.0,flat,464553.475,2578360.405,200,200,0.0,0.0,3548.0,,,,"F2 lower the branch, 4 %"
P2-M63,P2-P985,branch,10.54,2.0,F2a steepen,13.31,13.31,149.0,flat,460774.241,2576391.347,200,800,9633.0,2582.0,19056.0,,,,"F2 lower the branch, 4 %"
P2-M1869,P2-P1904,branch,4.31,2.0,F2a steepen,8.58,8.58,139.0,flat,463532.133,2578768.318,200,200,441.0,441.0,5236.0,,,,"F2 lower the branch, 4 %"
P2-M1089,P2-P1113,branch,4.89,2.0,F2a steepen,6.5,6.5,234.0,flat,462810.924,2576492.508,200,200,316.0,316.0,3865.0,,,,"F2 lower the branch, 4 %"
P2-M2524,P2-P2601,main line,3.77,2.0,F2a steepen,7.71,7.71,237.0,falls,472968.169,2573018.373,250,250,214.0,214.0,4825.0,,,,"F2 lower the branch, 4 %"
P2-M1607,P2-P1608,main line,2.44,0.0,F1 regrade,3.91,1.48,165.0,flat,461361.622,2580103.684,200,200,0.0,0.0,2208.0,,,,F1 regrade
P2-M123,P2-P1794,branch,7.98,2.0,F2a steepen,9.98,9.98,148.0,rises,461603.462,2579177.866,200,630,3394.0,791.0,7070.0,,,,"F2 lower the branch, 4 %"
P2-M2107,P2-P2108,main line,3.1,2.0,F1 regrade,4.58,4.65,40.0,falls,464826.757,2577578.015,200,200,0.0,0.0,2993.0,,,,F1 regrade
P2-M2107,P2-P2109,branch,2.03,2.0,F1 regrade,4.58,4.65,50.0,falls,464826.757,2577578.015,200,200,0.0,0.0,2993.0,,,,F1 regrade
P2-M237,P2-P2382,branch,3.66,2.0,F2a steepen,6.57,6.57,64.0,falls,469531.412,2574971.138,200,355,214.0,214.0,4135.0,,,,"F2 lower the branch, 4 %"
P2-M1888,P2-P2047,branch,2.24,2.0,F2a steepen,3.83,3.83,43.0,flat,464806.9,2578030.729,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P2-M124,P2-P1798,branch,8.03,2.0,F2a steepen,9.87,9.87,102.0,rises,461684.302,2579157.292,200,630,3200.0,1034.0,7070.0,,,,"F2 lower the branch, 4 %"
P2-M108,P2-P1734,branch,11.32,2.0,F2a steepen,14.06,14.06,242.0,flat,460789.842,2578699.024,200,630,12488.0,2640.0,23479.0,,,,"F2 lower the branch, 4 %"
P2-M805,P2-P924,branch,4.19,2.0,F2a steepen,5.67,5.67,71.0,flat,460659.258,2578435.822,200,200,456.0,275.0,3548.0,,,,"F2 lower the branch, 4 %"
P2-M1044,P2-P1072,branch,6.24,2.0,F2a steepen,7.95,7.95,102.0,falls,462231.739,2576240.756,200,200,996.0,616.0,4825.0,,,,"F2 lower the branch, 4 %"
P2-M1042,P2-P1068,branch,4.75,2.0,F2a steepen,7.95,7.95,242.0,falls,462137.012,2576278.338,200,200,429.0,429.0,4825.0,,,,"F2 lower the branch, 4 %"
P2-M526,P2-P541,branch,2.09,2.0,F2a steepen,3.68,3.68,499.0,flat,456979.15,2576366.423,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P2-M819,P2-P933,branch,2.45,2.0,F2a steepen,3.93,3.93,246.0,flat,460612.148,2578953.148,200,200,93.0,93.0,2208.0,,,,"F2 lower the branch, 4 %"
P2-M1298,P2-P1302,branch,2.7,2.0,F2a steepen,4.18,4.18,100.0,falls,462265.82,2577125.647,200,200,116.0,116.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M794,P2-P887,branch,7.37,2.0,F2a steepen,9.13,9.13,141.0,falls,460018.376,2578190.966,200,200,2067.0,769.0,5441.0,,,,"F2 lower the branch, 4 %"
P2-M110,P2-P1738,branch,11.21,2.0,F2a steepen,13.84,13.84,127.0,flat,460808.882,2578751.474,200,630,13095.0,2465.0,21152.0,,,,"F2 lower the branch, 4 %"
P2-M239,P2-P2391,branch,2.93,2.0,F2a steepen,5.42,5.42,150.0,rises,469658.515,2574911.435,200,355,104.0,104.0,3292.0,,,,"F2 lower the branch, 4 %"
P2-M239,P2-P2393,branch,3.94,2.0,F2a steepen,5.42,5.42,100.0,rises,469658.515,2574911.435,200,355,244.0,244.0,3292.0,,,,"F2 lower the branch, 4 %"
P2-M2454,P2-P2478,branch,5.82,2.0,F2a steepen,7.29,7.29,110.0,rises,471978.055,2573735.16,200,200,1113.0,278.0,4391.0,,,,"F2 lower the branch, 4 %"
P2-M2113,P2-P2139,branch,3.89,2.0,F2a steepen,5.84,5.84,265.0,flat,465362.615,2577603.367,200,200,233.0,233.0,3548.0,,,,"F2 lower the branch, 4 %"
P2-M816,P2-P932,branch,3.05,2.0,F2a steepen,4.92,4.92,78.0,falls,460607.308,2578791.409,200,200,100.0,100.0,2993.0,,,,"F2 lower the branch, 4 %"
P2-M558,P2-P600,branch,2.93,2.0,F2a steepen,7.45,7.45,574.0,flat,457618.075,2576618.356,200,200,216.0,216.0,4391.0,,,,"F2 lower the branch, 4 %"
P2-M88,P2-P1504,branch,11.83,2.0,F2a steepen,14.44,14.44,87.0,flat,460966.677,2577939.424,200,710,10572.0,2257.0,23479.0,,,,"F2 lower the branch, 4 %"
P2-M1885,P2-P2035,branch,2.09,2.0,F2a steepen,4.21,4.21,77.0,flat,464745.143,2578154.745,200,200,99.0,99.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M251,P2-P2447,branch,4.21,2.0,F2a steepen,7.25,7.25,199.0,flat,470468.865,2574669.115,200,315,333.0,333.0,4391.0,,,,"F2 lower the branch, 4 %"
P2-M1465,P2-P1491,branch,8.48,2.0,F2a steepen,9.96,9.96,58.0,flat,461087.003,2577898.63,200,200,4231.0,655.0,7070.0,,,,"F2 lower the branch, 4 %"
P2-M812,P2-P926,branch,2.7,2.0,F2a steepen,4.88,4.88,483.0,flat,460489.679,2578597.183,200,200,131.0,131.0,2993.0,,,,"F2 lower the branch, 4 %"
P2-M1008,P2-P1079,branch,5.38,2.0,F2a steepen,7.77,7.77,202.0,flat,462487.86,2576369.002,200,200,468.0,397.0,4825.0,,,,"F2 lower the branch, 4 %"
P2-M1551,P2-P1637,branch,2.96,2.0,F2a steepen,4.43,4.43,100.0,flat,460815.617,2580114.747,200,200,116.0,116.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M314,P2-P315,main line,4.39,2.0,F2a steepen,5.87,5.87,1172.0,falls,474528.472,2574747.918,200,200,307.0,307.0,3548.0,,,,"F2 lower the branch, 4 %"
P2-M2855,P2-P2856,main line,2.29,2.0,F2a steepen,3.77,3.77,372.0,falls,477636.19,2575755.774,200,200,84.0,84.0,2208.0,,,,"F2 lower the branch, 4 %"
P2-M438,P2-P447,branch,2.58,2.0,F2a steepen,4.35,4.35,284.0,rises,458731.395,2578084.44,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P2-M1230,P2-P1288,branch,5.47,2.0,F2a steepen,11.25,11.25,951.0,falls,461561.946,2577537.53,200,250,2516.0,1060.0,10718.0,,,,"F2 lower the branch, 4 %"
P2-M2807,P2-P2808,main line,3.51,2.0,F2a steepen,4.98,4.98,244.0,flat,474598.325,2574591.897,200,200,206.0,206.0,2993.0,,,,"F2 lower the branch, 4 %"
P2-M1233,P2-P1305,branch,4.96,2.0,F2a steepen,9.92,9.92,167.0,flat,461661.144,2577622.867,200,250,1312.0,1312.0,7070.0,,,,"F2 lower the branch, 4 %"
P2-M769,P2-P829,branch,6.44,2.0,F2a steepen,10.05,10.05,1897.0,flat,459388.656,2576522.0,200,250,2013.0,917.0,8699.0,,,,"F2 lower the branch, 4 %"
P2-M774,P2-P853,branch,6.42,2.0,F2a steepen,8.94,8.94,290.0,flat,459520.177,2576902.734,200,200,1495.0,886.0,5236.0,,,,"F2 lower the branch, 4 %"
P2-M45,P2-P952,branch,8.72,2.0,F2a steepen,10.95,10.95,76.0,flat,459685.793,2576465.713,200,800,3790.0,952.0,9656.0,,,,"F2 lower the branch, 4 %"
P2-M2117,P2-P2149,branch,2.18,2.0,F2a steepen,3.96,3.96,114.0,flat,465607.007,2577686.392,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P2-M2455,P2-P2480,branch,2.51,2.0,F2a steepen,6.71,6.71,77.0,rises,471932.362,2573670.116,200,200,149.0,149.0,4135.0,,,,"F2 lower the branch, 4 %"
P2-M2262,P2-P2263,branch,3.48,0.56,F1 regrade,4.96,2.03,78.0,falls,468495.129,2575271.483,200,200,0.0,0.0,2993.0,,,,F1 regrade
P2-M2262,P2-P2273,main line,3.48,0.56,F1 regrade,4.96,2.03,91.0,falls,468495.129,2575271.483,200,200,0.0,0.0,2993.0,,,,F1 regrade
P2-M1559,P2-P1650,branch,2.86,2.0,F2a steepen,4.6,4.6,82.0,falls,461190.876,2580350.065,200,200,106.0,106.0,2993.0,,,,"F2 lower the branch, 4 %"
P2-M2453,P2-P2476,branch,6.57,2.0,F2a steepen,8.4,8.4,113.0,falls,472026.236,2573803.6,200,200,1389.0,316.0,5030.0,,,,"F2 lower the branch, 4 %"
P2-M18,P2-P526,branch,2.03,2.0,F2a steepen,6.01,6.01,91.0,falls,457022.685,2576286.017,200,900,0.0,0.0,3865.0,,,,"F2 lower the branch, 4 %"
P2-M2665,P2-P2666,main line,3.81,2.0,F2a steepen,7.36,7.36,488.0,falls,473652.372,2572123.231,200,200,363.0,363.0,4391.0,,,,"F2 lower the branch, 4 %"
P2-M2066,P2-P2067,main line,2.33,0.0,F1 regrade,3.89,1.56,91.0,falls,463566.73,2578320.31,200,200,0.0,0.0,2208.0,,,,F1 regrade
P6-M21,P6-P128,branch,3.47,2.0,F2a steepen,8.07,8.07,472.0,rises,451303.452,2562649.681,200,200,266.0,266.0,5030.0,,,,"F2 lower the branch, 4 %"
P6-M13,P6-P99,branch,9.32,2.0,F2a steepen,10.8,10.8,801.0,falls,451020.877,2563159.341,200,200,7016.0,802.0,9656.0,,,,"F2 lower the branch, 4 %"
P6-M3,P6-P29,branch,6.32,2.0,F2a steepen,9.85,9.85,77.0,flat,450822.937,2563513.372,200,280,2247.0,704.0,7070.0,,,,"F2 lower the branch, 4 %"
P6-M82,P6-P83,main line,2.12,0.0,F1 regrade,3.6,1.48,44.0,flat,451634.287,2564559.407,200,200,0.0,0.0,2208.0,,,,F1 regrade
P6-M29,P6-P60,branch,2.08,2.0,F2a steepen,3.65,5.29,91.0,flat,450897.382,2563494.666,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P6-M10,P6-P91,branch,6.78,2.0,F2a steepen,8.26,8.26,732.0,falls,450948.334,2563349.706,200,250,1608.0,673.0,5030.0,,,,"F2 lower the branch, 4 %"
P6-M17,P6-P125,branch,9.1,2.0,F2a steepen,11.71,11.71,250.0,rises,451127.959,2562876.308,200,200,5244.0,696.0,11897.0,,,,"F2 lower the branch, 4 %"
P6-M15,P6-P108,branch,7.79,2.0,F2a steepen,13.33,13.33,802.0,falls,451059.313,2563057.748,200,200,9220.0,1469.0,19056.0,,,,"F2 lower the branch, 4 %"
P6-M16,P6-P117,branch,7.47,2.0,F2a steepen,13.53,13.53,720.0,falls,451095.977,2562960.841,200,200,7860.0,1305.0,21152.0,,,,"F2 lower the branch, 4 %"
P6-M68,P6-P78,branch,2.66,2.0,F2a steepen,4.13,4.13,200.0,flat,451415.525,2563878.095,200,200,128.0,128.0,2700.0,,,,"F2 lower the branch, 4 %"
P6-M39,P6-P66,branch,2.44,2.0,F2a steepen,7.51,7.51,111.0,rises,451277.334,2563920.471,200,200,113.0,113.0,4825.0,,,,"F2 lower the branch, 4 %"
P15-M276,P15-P288,branch,3.33,2.0,F2a steepen,5.3,5.3,87.0,falls,446061.884,2567083.215,200,200,112.0,112.0,3292.0,,,,"F2 lower the branch, 4 %"
P15-M35,P15-P328,branch,2.87,2.0,F2a steepen,4.38,4.38,196.0,flat,445474.629,2566617.363,200,250,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P15-M187,P15-P262,branch,5.25,2.0,F2a steepen,6.72,6.72,94.0,flat,446272.067,2566594.432,200,200,622.0,512.0,4135.0,,,,"F2 lower the branch, 4 %"
P15-M2,P15-P65,branch,4.96,2.0,F2a steepen,8.35,8.35,82.0,flat,443413.17,2566163.523,200,500,478.0,478.0,5030.0,,,,"F2 lower the branch, 4 %"
P15-M30,P15-P264,branch,5.61,2.0,F2a steepen,7.08,7.08,47.0,falls,445167.485,2566554.072,200,280,1371.0,255.0,4391.0,,,,"F2 lower the branch, 4 %"
P15-M21,P15-P137,branch,7.91,2.0,F2a steepen,10.04,10.04,314.0,flat,444749.155,2566754.334,200,355,2953.0,969.0,8699.0,,,,"F2 lower the branch, 4 %"
P15-M27,P15-P162,branch,6.47,2.0,F2a steepen,10.24,10.24,83.0,flat,445038.663,2566601.809,200,355,2209.0,761.0,8699.0,,,,"F2 lower the branch, 4 %"
P15-M32,P15-P265,branch,4.28,2.0,F2a steepen,5.76,5.76,180.0,rises,445319.45,2566643.932,200,280,432.0,178.0,3548.0,,,,"F2 lower the branch, 4 %"
P15-M18,P15-P99,branch,4.93,2.0,F2a steepen,9.72,9.72,99.0,flat,444551.445,2566635.698,200,450,1293.0,1293.0,7070.0,,,,"F2 lower the branch, 4 %"
P15-M99,P15-P112,branch,2.74,2.0,F2a steepen,4.38,4.38,84.0,flat,444601.1,2566550.518,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P15-M277,P15-P289,branch,3.35,2.0,F2a steepen,5.26,5.26,100.0,flat,446149.028,2567134.863,200,200,128.0,128.0,3292.0,,,,"F2 lower the branch, 4 %"
P15-M23,P15-P143,branch,7.11,2.0,F2a steepen,9.88,9.88,402.0,flat,444896.813,2566842.936,200,355,1910.0,984.0,7070.0,,,,"F2 lower the branch, 4 %"
P15-M184,P15-P230,branch,3.33,2.0,F2a steepen,6.43,6.43,103.0,flat,446042.593,2566458.258,200,250,200.0,200.0,3865.0,,,,"F2 lower the branch, 4 %"
P15-M1,P15-P56,branch,5.87,2.0,F2a steepen,8.1,8.1,854.0,flat,443413.17,2566075.46,200,500,1274.0,365.0,5030.0,,,,"F2 lower the branch, 4 %"
P15-M185,P15-P257,branch,2.82,2.0,F2a steepen,6.12,6.12,266.0,flat,446100.469,2566492.566,200,200,162.0,162.0,3865.0,,,,"F2 lower the branch, 4 %"
P15-M13,P15-P83,branch,6.31,2.0,F2a steepen,9.1,9.1,85.0,flat,444192.155,2566420.106,200,500,1345.0,634.0,5441.0,,,,"F2 lower the branch, 4 %"
P15-M22,P15-P141,branch,8.13,2.0,F2a steepen,10.0,10.0,200.0,flat,444823.833,2566799.145,200,355,3058.0,1014.0,7070.0,,,,"F2 lower the branch, 4 %"
P15-M17,P15-P96,branch,7.07,2.0,F2a steepen,9.68,9.68,277.0,flat,444479.095,2566592.285,200,500,1875.0,774.0,7070.0,,,,"F2 lower the branch, 4 %"
P15-M172,P15-P219,branch,9.45,2.0,F2a steepen,10.92,10.92,216.0,falls,445168.553,2566382.308,200,250,5697.0,1520.0,9656.0,,,,"F2 lower the branch, 4 %"
P15-M29,P15-P30,main line,3.7,2.0,F2a steepen,10.6,10.6,86.0,falls,445093.557,2566509.102,280,355,1230.0,1230.0,9656.0,,,,"F2 lower the branch, 4 %"
P15-M186,P15-P260,branch,5.21,2.0,F2a steepen,6.69,6.69,179.0,flat,446184.943,2566541.429,200,200,957.0,432.0,4135.0,,,,"F2 lower the branch, 4 %"
P15-M173,P15-P222,branch,6.07,2.0,F2a steepen,10.11,10.11,99.0,flat,445219.628,2566295.561,200,250,2083.0,1514.0,8699.0,,,,"F2 lower the branch, 4 %"
P15-M250,P15-P251,main line,2.04,0.0,F1 regrade,3.58,1.53,87.0,falls,446470.345,2566356.405,200,200,0.0,0.0,2208.0,,,,F1 regrade
