manhole,pipe,role,drop_m,drop_after_m,fix,receiving_depth_m,depth_after_m,branch_m,ground_downstream,x,y,dn_in,dn_out,cost_4pc_OMR,cost_3ms_OMR,vortex_floor_OMR,reconnect_to,reconnect_m,stretch,recommended
P1-M40,P1-P41,main line,3.64,2.0,F2a steepen,6.17,6.17,200.0,flat,446131.298,2563986.882,1400,1400,3367.0,3367.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M1563,P1-P1575,branch,2.19,2.0,F2a steepen,3.84,5.05,90.0,falls,448223.411,2565282.038,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M4938,P1-P4968,branch,2.11,2.0,F2a steepen,4.92,4.92,894.0,falls,451911.101,2571840.651,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M7336,P1-P7344,branch,3.46,2.0,F2a steepen,4.94,4.94,44.0,flat,453090.778,2575775.352,200,200,217.0,107.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M4663,P1-P4709,branch,4.27,2.0,F2a steepen,5.75,5.75,135.0,rises,450259.033,2569368.047,200,200,724.0,240.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M5775,P1-P5835,branch,2.11,2.0,F2a steepen,4.87,4.87,44.0,falls,448797.824,2572846.442,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M233,P1-P7550,branch,9.2,2.0,F2a steepen,11.15,11.15,77.0,flat,453586.929,2574597.154,200,250,4174.0,961.0,10718.0,,,,"F2 lower the branch, 4 %"
P1-M91,P1-P2892,main line,5.3,2.0,F2a steepen,7.48,7.48,246.0,flat,448099.869,2567592.283,200,1400,900.0,211.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M177,P1-P6576,branch,3.89,2.0,F2a steepen,5.85,5.85,144.0,flat,451189.696,2572233.867,200,630,262.0,120.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M565,P1-P841,branch,4.86,2.0,F2a steepen,6.36,6.36,45.0,falls,446290.545,2566035.447,200,200,707.0,172.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M5417,P1-P6463,branch,2.26,2.0,F2a steepen,5.27,5.27,345.0,flat,447251.401,2571870.838,200,250,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M3485,P1-P3540,branch,2.99,2.0,F2a steepen,5.47,5.47,142.0,flat,449953.731,2568137.001,200,200,63.0,63.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M3427,P1-P4245,branch,6.63,2.0,F2a steepen,8.15,8.15,45.0,rises,450397.389,2568412.342,200,355,2358.0,302.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M6090,P1-P6104,branch,2.02,2.0,F2a steepen,3.49,3.49,72.0,flat,448073.205,2572240.774,200,200,0.0,0.0,1988.0,,,,"F2 lower the branch, 4 %"
P1-M6388,P1-P6445,branch,2.82,2.0,F2a steepen,4.3,4.3,88.0,flat,446767.507,2571317.768,200,200,102.0,102.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M1190,P1-P1445,branch,5.95,2.0,F2a steepen,8.07,8.07,156.0,flat,447199.001,2563672.817,200,1000,1256.0,311.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M542,P1-P798,branch,6.61,2.0,F2a steepen,8.54,8.54,201.0,falls,444726.634,2565440.126,200,250,1721.0,363.0,5236.0,,,,"F2 lower the branch, 4 %"
P1-M230,P1-P7547,branch,9.72,2.0,F2a steepen,11.63,11.63,100.0,falls,453491.217,2574500.26,200,250,5019.0,1520.0,11897.0,,,,"F2 lower the branch, 4 %"
P1-M1506,P1-P1601,branch,7.66,2.0,F2a steepen,9.33,9.33,99.0,falls,448322.093,2565446.551,200,250,2834.0,1119.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M7477,P1-P7503,branch,2.27,2.0,F2a steepen,3.75,3.75,135.0,rises,453695.977,2575381.951,200,200,53.0,53.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M229,P1-P7546,branch,9.92,2.0,F2a steepen,11.9,11.9,100.0,falls,453459.923,2574466.524,200,250,5019.0,1520.0,11897.0,,,,"F2 lower the branch, 4 %"
P1-M3849,P1-P3850,main line,2.17,2.0,F2a steepen,3.7,3.7,85.0,falls,451148.993,2568633.428,200,200,109.0,109.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M996,P1-P1013,branch,4.36,2.0,F2a steepen,5.98,5.98,73.0,flat,446019.956,2565624.444,200,200,199.0,199.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M379,P1-P1127,branch,2.98,2.0,F2a steepen,4.78,4.78,46.0,rises,446966.491,2566801.522,200,200,60.0,60.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M3464,P1-P4537,branch,2.92,2.0,F2a steepen,4.75,4.75,204.0,rises,450305.606,2569892.445,200,200,88.0,88.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M1211,P1-P1789,branch,7.68,2.0,F2a steepen,10.08,10.08,247.0,flat,448778.155,2564371.294,200,1000,3567.0,526.0,8699.0,,,,"F2 lower the branch, 4 %"
P1-M3444,P1-P4451,branch,5.29,2.0,F2a steepen,8.07,8.07,47.0,falls,450545.306,2569150.914,200,200,968.0,247.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M1508,P1-P1610,branch,7.41,2.0,F2a steepen,8.88,8.88,405.0,falls,448352.6,2565589.129,200,250,2011.0,816.0,5236.0,,,,"F2 lower the branch, 4 %"
P1-M228,P1-P7545,branch,10.42,2.0,F2a steepen,11.9,11.9,53.0,falls,453428.051,2574432.124,200,250,6983.0,1483.0,11897.0,,,,"F2 lower the branch, 4 %"
P1-M4930,P1-P4960,branch,5.76,2.0,F2a steepen,7.24,7.24,147.0,falls,451639.203,2571479.309,200,200,1581.0,388.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M4053,P1-P4065,branch,2.21,2.0,F2a steepen,4.51,4.51,186.0,falls,450889.171,2569657.63,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M231,P1-P7548,branch,9.71,2.0,F2a steepen,11.54,11.54,86.0,flat,453523.017,2574533.116,200,250,5140.0,1305.0,11897.0,,,,"F2 lower the branch, 4 %"
P1-M2564,P1-P2637,branch,4.25,2.0,F2a steepen,7.42,7.42,84.0,rises,446918.013,2565102.525,200,200,251.0,251.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M5419,P1-P6467,branch,2.64,2.0,F2a steepen,5.41,5.41,85.0,flat,447095.901,2571936.533,200,250,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M4572,P1-P4727,branch,3.75,2.0,F2a steepen,5.23,5.23,70.0,falls,450071.616,2569549.551,200,200,929.0,170.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M2321,P1-P2328,branch,2.45,2.0,F2a steepen,3.99,3.99,55.0,flat,445922.857,2563699.471,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M3068,P1-P3076,branch,2.08,2.0,F2a steepen,4.31,4.31,101.0,rises,448511.575,2569426.399,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M5933,P1-P5958,branch,5.19,2.0,F2a steepen,6.98,6.98,64.0,rises,448294.507,2571320.961,200,200,568.0,275.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M1499,P1-P1552,branch,5.83,2.0,F2a steepen,8.5,8.5,560.0,falls,448311.1,2564950.933,200,280,1248.0,399.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M7476,P1-P7502,branch,2.78,2.0,F2a steepen,4.26,4.26,59.0,rises,453655.335,2575356.839,200,200,68.0,68.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M3889,P1-P3913,branch,3.08,2.0,F2a steepen,4.64,4.64,124.0,falls,451486.331,2568833.385,200,200,61.0,61.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M6680,P1-P7072,branch,4.05,2.0,F2a steepen,5.53,5.53,84.0,rises,457612.229,2578024.011,200,200,326.0,326.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M7468,P1-P7501,branch,4.14,2.0,F2a steepen,5.62,5.62,48.0,flat,453284.797,2574813.828,200,200,443.0,186.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M4665,P1-P4666,main line,2.51,2.0,F2a steepen,3.98,3.98,203.0,rises,450186.391,2569365.703,200,200,71.0,71.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M2487,P1-P2516,branch,2.95,2.0,F2a steepen,4.78,4.78,48.0,flat,446170.7,2564139.169,200,200,62.0,62.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M7231,P1-P7232,branch,2.54,2.0,F2a steepen,4.56,4.56,248.0,rises,453896.915,2576939.492,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M4894,P1-P5291,branch,5.1,2.0,F2a steepen,6.91,6.91,187.0,flat,454495.604,2574841.95,200,200,827.0,207.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M872,P1-P885,branch,4.39,2.0,F2a steepen,6.0,6.0,91.0,rises,445205.693,2564817.49,200,200,246.0,246.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M7008,P1-P7033,branch,2.06,2.0,F2a steepen,4.06,4.06,48.0,flat,458649.014,2578593.014,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M3891,P1-P3915,main line,2.59,2.0,F2a steepen,5.66,5.66,165.0,falls,451599.706,2568852.322,200,200,0.0,0.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M7285,P1-P7312,branch,2.98,2.0,F2a steepen,5.47,5.47,154.0,rises,452445.183,2575204.603,200,200,110.0,110.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M7334,P1-P7341,branch,2.9,2.0,F2a steepen,5.46,5.46,132.0,flat,453191.939,2575667.238,200,200,142.0,142.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M331,P1-P859,branch,7.01,2.0,F2a steepen,10.28,10.28,82.0,flat,445125.096,2564759.597,200,355,2524.0,811.0,8699.0,,,,"F2 lower the branch, 4 %"
P1-M227,P1-P7544,branch,10.33,2.0,F2a steepen,11.83,11.83,60.0,rises,453394.411,2574395.817,200,250,5972.0,988.0,11897.0,,,,"F2 lower the branch, 4 %"
P1-M276,P1-P7676,branch,2.07,2.0,F2a steepen,4.48,4.48,112.0,flat,454734.562,2577047.289,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M4144,P1-P4145,main line,2.15,2.0,F1 regrade,4.56,4.84,111.0,falls,451069.294,2570576.226,200,200,0.0,0.0,2993.0,,,,F1 regrade
P1-M2489,P1-P2490,main line,2.89,2.0,F2a steepen,4.96,4.96,110.0,falls,446247.23,2564269.288,200,200,86.0,86.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M340,P1-P978,branch,6.48,2.0,F2a steepen,8.25,8.25,120.0,flat,445535.958,2565098.222,200,315,1070.0,726.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M3391,P1-P3472,branch,5.39,2.0,F2a steepen,8.19,8.19,684.0,rises,449244.256,2567745.275,200,630,1020.0,303.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M5513,P1-P5648,branch,4.48,2.0,F2a steepen,5.95,5.95,173.0,flat,450002.504,2573311.675,200,355,393.0,283.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M4574,P1-P4730,branch,3.77,2.0,F2a steepen,5.24,5.24,188.0,flat,450073.104,2569696.8,200,200,195.0,195.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M5772,P1-P5825,branch,2.7,2.0,F2a steepen,4.49,4.49,170.0,falls,448828.991,2572694.762,200,250,89.0,89.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M6127,P1-P6162,branch,3.74,2.0,F2a steepen,7.56,7.56,111.0,flat,447877.81,2572677.9,200,200,454.0,454.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M4584,P1-P4757,branch,2.51,2.0,F2a steepen,4.22,4.22,360.0,falls,450226.056,2570264.915,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M220,P1-P7432,branch,8.12,2.0,F2a steepen,9.59,9.59,52.0,rises,453112.006,2574182.046,200,280,3501.0,583.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M7214,P1-P7345,branch,5.73,2.0,F2a steepen,7.24,7.24,92.0,flat,453310.915,2575634.035,200,200,992.0,313.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M5424,P1-P6518,branch,2.24,2.0,F2a steepen,3.72,3.72,452.0,flat,446915.164,2571633.401,200,200,60.0,60.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M2147,P1-P2175,branch,2.76,2.0,F2a steepen,5.94,5.94,266.0,falls,450774.363,2566292.761,200,200,142.0,142.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M5774,P1-P5833,branch,2.65,2.0,F2a steepen,4.77,4.77,155.0,falls,448811.808,2572785.718,200,200,115.0,115.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M221,P1-P7433,branch,5.23,2.0,F2a steepen,9.24,9.24,158.0,rises,453181.251,2574213.57,200,280,650.0,650.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M5179,P1-P5211,branch,5.95,2.0,F2a steepen,7.43,7.43,100.0,falls,454264.229,2575431.048,200,200,4328.0,544.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M2847,P1-P2866,branch,2.18,2.0,F2a steepen,3.94,3.94,52.0,flat,447580.084,2566340.913,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M6386,P1-P6441,branch,2.67,2.0,F2a steepen,4.15,4.15,199.0,flat,446863.169,2571277.639,200,200,102.0,102.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M6781,P1-P6786,branch,3.6,2.0,F2a steepen,6.19,6.19,53.0,falls,453261.668,2573937.794,200,200,75.0,75.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M7480,P1-P7508,branch,2.32,2.0,F2a steepen,3.79,3.79,57.0,flat,453742.32,2575525.606,200,200,66.0,66.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M3753,P1-P4045,branch,7.28,2.0,F2a steepen,9.71,9.71,472.0,falls,450973.351,2569246.454,200,250,2797.0,805.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M2036,P1-P2063,branch,2.11,2.0,F2a steepen,3.58,3.58,77.0,rises,451334.916,2566433.523,200,800,89.0,89.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M2579,P1-P2655,branch,2.44,2.0,F2a steepen,5.37,5.37,153.0,falls,447429.34,2565623.606,200,200,84.0,84.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M4782,P1-P4798,branch,2.3,0.75,F1 regrade,3.77,2.23,108.0,falls,450469.206,2570533.566,200,200,0.0,0.0,2208.0,,,,F1 regrade
P1-M3431,P1-P4302,branch,5.75,2.0,F2a steepen,7.22,7.22,53.0,rises,450385.247,2568579.393,200,280,1335.0,157.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M3766,P1-P3767,main line,3.77,2.0,F2a steepen,5.8,5.8,54.0,rises,450775.963,2570225.399,200,200,147.0,147.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M196,P1-P7163,branch,8.13,2.0,F2a steepen,9.6,9.6,355.0,rises,452065.976,2573297.299,200,450,3338.0,617.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M6154,P1-P6155,branch,4.76,2.0,F2a steepen,6.48,6.48,655.0,falls,446482.489,2573148.839,200,200,606.0,234.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M877,P1-P889,branch,2.67,2.0,F2a steepen,4.53,4.53,84.0,flat,445248.349,2565078.98,200,200,107.0,107.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M1092,P1-P1115,branch,2.39,2.0,F2a steepen,4.27,4.27,216.0,flat,447332.111,2566655.77,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M121,P1-P4558,branch,4.56,2.0,F2a steepen,7.72,7.72,143.0,falls,449611.011,2568553.578,200,1100,333.0,333.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M7385,P1-P7416,branch,2.67,2.0,F2a steepen,4.14,4.14,61.0,flat,452771.168,2574940.755,200,200,71.0,71.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M641,P1-P732,branch,2.27,2.0,F2a steepen,4.05,4.05,267.0,falls,445231.278,2565853.536,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M4565,P1-P4640,branch,2.96,2.0,F2a steepen,6.15,6.15,77.0,falls,449944.701,2568983.234,200,250,133.0,133.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M4341,P1-P4358,branch,7.37,2.0,F2a steepen,8.85,8.85,185.0,rises,450700.922,2568746.747,200,200,3028.0,507.0,5236.0,,,,"F2 lower the branch, 4 %"
P1-M6259,P1-P6260,main line,2.61,2.0,F2a steepen,7.27,7.27,56.0,falls,447164.495,2572908.225,200,200,133.0,133.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M3069,P1-P3079,branch,2.14,2.0,F2a steepen,4.52,4.52,61.0,rises,448558.913,2569422.747,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M3518,P1-P3555,main line,4.1,2.0,F2a steepen,8.23,8.23,199.0,flat,450311.435,2569620.869,200,200,271.0,271.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M1559,P1-P1560,main line,2.89,2.0,F1 regrade,4.37,7.15,82.0,falls,448244.66,2564998.402,200,200,0.0,0.0,2700.0,,,,F1 regrade
P1-M543,P1-P801,branch,6.51,2.0,F2a steepen,8.19,8.19,169.0,falls,444812.527,2565440.182,200,250,1508.0,419.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M554,P1-P815,branch,5.11,2.0,F2a steepen,6.59,6.59,156.0,falls,445518.298,2565579.15,200,200,955.0,306.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M6147,P1-P6193,branch,2.68,2.0,F2a steepen,5.2,5.2,134.0,flat,447114.82,2573142.425,200,200,94.0,94.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M4881,P1-P5237,branch,6.2,2.0,F2a steepen,7.81,7.81,51.0,flat,453923.344,2574374.826,200,250,1205.0,308.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M5435,P1-P6531,branch,2.12,2.0,F2a steepen,3.6,3.6,57.0,falls,446092.811,2571845.591,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M7198,P1-P7283,branch,7.1,2.0,F2a steepen,8.77,8.77,72.0,flat,452321.544,2574925.343,200,200,1740.0,572.0,5236.0,,,,"F2 lower the branch, 4 %"
P1-M5493,P1-P5588,branch,6.33,2.0,F2a steepen,8.36,8.36,158.0,flat,449642.624,2571782.596,200,355,1455.0,461.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M7191,P1-P7264,branch,6.61,2.0,F2a steepen,8.21,8.21,438.0,flat,451994.486,2574455.331,200,200,1659.0,239.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M4889,P1-P5246,branch,4.18,2.0,F2a steepen,7.76,7.76,59.0,falls,454168.043,2574672.426,200,200,346.0,346.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M1690,P1-P1716,branch,3.46,2.0,F2a steepen,5.46,5.46,92.0,falls,448512.405,2564759.175,200,200,160.0,160.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M3448,P1-P4464,branch,4.14,2.0,F2a steepen,8.17,8.17,159.0,falls,450544.301,2569363.493,200,200,270.0,270.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M3434,P1-P4331,branch,6.4,2.0,F2a steepen,7.87,7.87,59.0,flat,450462.269,2568727.923,200,280,2170.0,427.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M94,P1-P2982,branch,5.14,2.0,F2a steepen,7.47,7.47,62.0,flat,448121.952,2567663.774,355,1200,1437.0,805.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M5776,P1-P5844,branch,3.1,2.0,F2a steepen,4.86,4.86,95.0,falls,448783.27,2572909.642,200,200,122.0,122.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M6153,P1-P6202,branch,3.2,2.0,F2a steepen,5.59,5.59,679.0,falls,446493.245,2573049.419,200,200,161.0,161.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M4892,P1-P5280,branch,4.9,2.0,F2a steepen,6.95,6.95,60.0,flat,454370.355,2574780.755,200,200,564.0,283.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M109,P1-P4541,branch,3.2,2.0,F2a steepen,5.9,7.16,83.0,falls,449148.834,2567801.618,200,1100,118.0,118.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M118,P1-P4557,branch,4.87,2.0,F2a steepen,6.35,6.35,70.0,flat,449437.943,2568468.787,200,1100,492.0,271.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M2679,P1-P2772,branch,2.91,2.0,F2a steepen,5.04,5.04,81.0,flat,448037.899,2566701.632,200,200,103.0,103.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M3402,P1-P3575,branch,3.49,2.0,F2a steepen,7.03,7.03,60.0,flat,450019.927,2567637.388,200,630,117.0,117.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M5935,P1-P5961,branch,4.17,2.0,F2a steepen,6.6,6.6,242.0,rises,448269.82,2571248.722,200,200,183.0,183.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M3405,P1-P3583,branch,6.2,2.0,F2a steepen,7.67,7.67,64.0,flat,450261.765,2567605.542,200,630,1411.0,460.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M5182,P1-P5212,branch,2.06,2.0,F2a steepen,3.59,3.59,160.0,rises,454460.303,2575590.49,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M347,P1-P992,branch,6.16,2.0,F2a steepen,8.39,8.39,138.0,flat,445732.501,2565344.052,200,280,1269.0,411.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M344,P1-P986,branch,5.91,2.0,F2a steepen,8.16,8.16,324.0,flat,445662.372,2565209.378,200,280,1053.0,413.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M3014,P1-P3137,branch,2.49,2.0,F2a steepen,3.99,3.99,162.0,rises,449013.235,2569524.379,200,280,71.0,71.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M7467,P1-P7500,branch,3.42,2.0,F2a steepen,6.31,6.31,62.0,falls,453247.255,2574757.02,200,200,89.0,89.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M5379,P1-P5747,branch,11.84,2.0,F2a steepen,13.35,13.35,115.0,falls,449466.159,2570871.489,200,630,10276.0,2810.0,19056.0,,,,"F2 lower the branch, 4 %"
P1-M3735,P1-P3802,branch,4.7,2.0,F2a steepen,6.18,6.18,62.0,flat,450674.359,2567984.275,200,355,519.0,240.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M4932,P1-P4964,branch,5.47,2.0,F2a steepen,6.95,6.95,189.0,falls,451746.039,2571506.454,200,200,1263.0,424.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M2932,P1-P2933,branch,3.17,2.0,F2a steepen,4.65,4.65,96.0,falls,447986.625,2569777.297,200,200,124.0,124.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M6675,P1-P6982,branch,6.46,2.0,F2a steepen,9.09,9.09,745.0,flat,457687.603,2577785.972,200,250,1630.0,556.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M3009,P1-P3095,branch,3.35,2.0,F2a steepen,6.25,6.25,240.0,falls,448971.253,2569229.946,200,280,175.0,175.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M2343,P1-P2370,branch,2.1,2.0,F2a steepen,5.55,5.55,163.0,flat,446636.872,2564135.025,200,200,0.0,0.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M5495,P1-P5592,branch,5.84,2.0,F2a steepen,8.19,8.19,201.0,flat,449652.509,2571897.884,200,355,744.0,478.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M7146,P1-P7160,branch,2.52,2.0,F2a steepen,4.34,4.34,164.0,rises,452616.315,2573633.185,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M5515,P1-P5650,branch,2.29,2.0,F2a steepen,5.68,5.68,700.0,flat,450033.072,2573458.686,200,355,175.0,175.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M3489,P1-P3542,branch,3.84,2.0,F2a steepen,5.32,5.32,100.0,flat,449941.251,2568479.533,200,200,244.0,244.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M2566,P1-P2638,branch,4.62,2.0,F2a steepen,6.89,6.89,65.0,rises,446953.672,2565214.527,200,200,387.0,278.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M6231,P1-P6342,branch,4.21,2.0,F2a steepen,5.68,5.68,100.0,falls,446001.896,2572774.612,200,200,386.0,386.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M7520,P1-P7526,branch,2.03,2.0,F2a steepen,3.9,3.9,65.0,falls,453118.674,2574858.325,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M3429,P1-P4257,branch,6.21,2.0,F2a steepen,7.69,7.69,187.0,rises,450334.363,2568508.81,200,280,1587.0,670.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M3003,P1-P3065,branch,3.61,2.0,F2a steepen,5.39,5.39,246.0,falls,448498.66,2569186.771,200,315,216.0,216.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M216,P1-P7428,branch,6.5,2.0,F2a steepen,12.44,12.44,199.0,falls,452856.804,2574015.277,200,280,2714.0,1882.0,15466.0,,,,"F2 lower the branch, 4 %"
P1-M2683,P1-P2785,branch,2.75,2.0,F2a steepen,4.69,4.69,40.0,flat,448212.356,2566890.221,200,200,51.0,51.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M7005,P1-P7031,branch,2.33,2.0,F2a steepen,4.9,4.9,200.0,flat,458431.903,2578436.493,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M5391,P1-P5923,branch,10.56,2.0,F2a steepen,12.26,12.26,63.0,flat,448705.292,2571334.984,200,630,7157.0,962.0,15466.0,,,,"F2 lower the branch, 4 %"
P1-M5405,P1-P6117,branch,9.43,2.0,F2a steepen,11.17,11.17,85.0,flat,447937.475,2571933.518,200,500,4467.0,1062.0,10718.0,,,,"F2 lower the branch, 4 %"
P1-M6782,P1-P6787,branch,4.11,2.0,F2a steepen,6.76,6.76,68.0,falls,453204.686,2573975.643,200,200,205.0,205.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M327,P1-P846,branch,7.89,2.0,F2a steepen,10.15,10.15,49.0,rises,444858.857,2564655.029,200,355,5400.0,617.0,8699.0,,,,"F2 lower the branch, 4 %"
P1-M2570,P1-P2639,branch,3.31,2.0,F2a steepen,6.85,6.85,200.0,flat,447060.658,2565415.3,200,200,195.0,195.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M7481,P1-P7509,branch,2.01,2.0,F2a steepen,3.49,3.49,68.0,flat,453718.228,2575575.81,200,200,0.0,0.0,1988.0,,,,"F2 lower the branch, 4 %"
P1-M1877,P1-P1878,branch,3.41,2.0,F2a steepen,4.89,4.89,134.0,falls,451497.666,2564508.804,200,200,128.0,128.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M4947,P1-P4991,main line,2.84,2.0,F2a steepen,5.49,5.49,69.0,flat,452508.55,2572076.361,200,200,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M26,P1-P2268,branch,4.77,2.0,F2a steepen,7.75,7.75,70.0,flat,445682.825,2562940.245,200,1400,371.0,371.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M6377,P1-P6414,branch,2.48,2.0,F2a steepen,4.09,4.09,340.0,flat,447307.589,2571470.046,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M2298,P1-P2311,branch,2.77,2.0,F2a steepen,5.3,5.3,128.0,flat,445851.944,2563220.368,200,200,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M611,P1-P656,branch,3.1,2.0,F2a steepen,6.1,6.1,88.0,rises,443414.277,2565250.962,200,900,139.0,139.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M274,P1-P7674,branch,2.33,2.0,F2a steepen,4.42,4.42,192.0,flat,454613.839,2576924.9,200,200,124.0,124.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M1807,P1-P1855,main line,3.42,2.0,F2a steepen,8.16,8.16,272.0,falls,450822.002,2564724.746,200,280,156.0,156.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M534,P1-P758,branch,4.84,2.0,F2a steepen,8.19,8.19,120.0,rises,444278.049,2565272.51,200,250,807.0,366.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M1504,P1-P1563,branch,6.37,2.0,F2a steepen,8.97,8.97,90.0,falls,448313.723,2565285.084,200,280,2342.0,747.0,5236.0,,,,"F2 lower the branch, 4 %"
P1-M4896,P1-P5295,branch,3.32,2.0,F2a steepen,6.83,6.83,272.0,flat,454564.548,2574838.513,200,200,127.0,127.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M74,P1-P2891,branch,2.12,2.0,F2a steepen,4.3,4.3,73.0,falls,447528.696,2566492.251,200,1400,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M4837,P1-P5001,branch,4.45,2.0,F2a steepen,7.04,7.04,200.0,falls,450970.611,2571876.598,200,355,300.0,300.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M1053,P1-P1077,branch,2.02,2.0,F2a steepen,3.71,3.71,43.0,flat,447029.826,2566123.574,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M4886,P1-P5242,branch,6.22,2.0,F2a steepen,7.7,7.7,153.0,flat,454172.392,2574537.948,200,250,1377.0,527.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M250,P1-P7579,branch,5.36,2.0,F2a steepen,6.84,6.84,173.0,falls,453914.879,2575510.487,200,250,719.0,314.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M5416,P1-P6457,branch,2.2,2.0,F2a steepen,5.41,5.41,477.0,flat,447329.092,2571838.016,200,250,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M1522,P1-P1652,branch,4.41,2.0,F2a steepen,5.89,5.89,284.0,rises,448644.866,2566575.199,200,200,326.0,326.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M4561,P1-P4604,branch,4.34,2.0,F2a steepen,5.93,5.93,82.0,flat,449913.175,2568734.119,200,280,350.0,350.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M32,P1-P2317,branch,3.28,2.0,F2a steepen,6.14,6.14,235.0,flat,445846.46,2563482.76,200,1400,158.0,158.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M261,P1-P7594,branch,2.6,2.0,F2a steepen,5.19,5.19,103.0,falls,454143.455,2576152.365,200,200,75.0,75.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M4940,P1-P4981,branch,2.67,2.0,F2a steepen,5.55,5.55,187.0,falls,452066.71,2571896.843,200,200,0.0,0.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M198,P1-P7176,branch,8.64,2.0,F2a steepen,10.11,10.11,458.0,flat,451930.116,2573442.607,200,355,3697.0,1130.0,8699.0,,,,"F2 lower the branch, 4 %"
P1-M5378,P1-P5482,branch,2.03,2.0,F2a steepen,13.25,13.25,411.0,falls,449541.117,2570843.373,450,800,0.0,0.0,19056.0,,,,"F2 lower the branch, 4 %"
P1-M2676,P1-P2769,branch,3.46,2.0,F2a steepen,5.27,5.27,64.0,flat,447886.502,2566498.154,200,200,82.0,82.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M5524,P1-P5705,branch,2.38,2.0,F2a steepen,4.24,4.24,81.0,flat,449950.528,2574022.067,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M2379,P1-P2410,branch,2.94,2.0,F2a steepen,4.42,4.42,100.0,falls,446860.514,2564558.169,200,200,116.0,116.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M6129,P1-P6169,branch,5.72,2.0,F2a steepen,7.43,7.43,277.0,flat,447909.808,2572753.576,200,200,892.0,466.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M4567,P1-P4723,branch,3.86,2.0,F2a steepen,5.34,5.34,77.0,flat,450014.804,2569142.41,200,200,298.0,189.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M4883,P1-P5238,branch,5.88,2.0,F2a steepen,7.76,7.76,48.0,flat,453990.161,2574444.165,200,250,1321.0,289.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M2246,P1-P2257,branch,2.37,2.0,F2a steepen,3.99,3.99,131.0,falls,450300.967,2567301.107,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M7434,P1-P7463,branch,2.37,2.0,F2a steepen,3.84,3.84,100.0,rises,453197.688,2574370.301,200,200,116.0,116.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M421,P1-P492,branch,4.31,2.0,F2a steepen,6.13,6.13,244.0,falls,444427.757,2563973.665,200,200,212.0,212.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M1287,P1-P1345,branch,2.13,2.0,F2a steepen,3.61,3.61,82.0,flat,447711.834,2562667.619,200,200,94.0,94.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M5494,P1-P5590,branch,6.02,2.0,F2a steepen,8.25,8.25,178.0,flat,449646.308,2571858.855,200,355,1129.0,521.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M499,P1-P509,branch,2.61,2.0,F2a steepen,4.08,4.08,79.0,falls,445049.806,2564066.344,200,200,91.0,91.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M1703,P1-P1741,branch,2.75,2.0,F2a steepen,4.53,4.53,295.0,falls,449006.403,2565469.002,200,200,112.0,112.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M7335,P1-P7343,branch,3.69,2.0,F2a steepen,5.48,5.48,79.0,falls,453159.992,2575704.471,200,200,101.0,101.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M259,P1-P7592,branch,3.4,2.0,F2a steepen,4.88,4.88,182.0,flat,454073.102,2576060.906,200,200,193.0,193.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M5388,P1-P5920,branch,9.28,2.0,F2a steepen,12.04,12.04,256.0,rises,448859.323,2571105.108,200,630,6243.0,1920.0,15466.0,,,,"F2 lower the branch, 4 %"
P1-M112,P1-P4542,branch,3.21,2.0,F2a steepen,4.77,4.77,96.0,rises,449239.629,2568043.884,200,1100,122.0,122.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M329,P1-P852,branch,7.83,2.0,F2a steepen,9.75,9.75,280.0,rises,445038.514,2564655.271,200,355,2886.0,810.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M6687,P1-P7081,branch,4.41,2.0,F2a steepen,5.89,5.89,182.0,falls,457958.532,2578418.269,200,200,352.0,352.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M546,P1-P805,branch,5.81,2.0,F2a steepen,7.28,7.28,180.0,flat,444990.439,2565440.299,200,200,1145.0,482.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M5846,P1-P5860,branch,2.75,2.0,F2a steepen,5.3,5.3,102.0,falls,448736.757,2573111.619,200,200,145.0,145.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M2345,P1-P2412,branch,4.47,2.0,F2a steepen,7.59,7.59,280.0,falls,446827.829,2564151.922,200,200,382.0,382.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M359,P1-P1047,branch,3.81,2.0,F2a steepen,8.12,8.12,199.0,flat,446285.198,2565931.788,200,250,343.0,343.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M5517,P1-P5691,branch,2.89,2.0,F2a steepen,5.3,5.3,81.0,flat,450110.377,2573581.584,200,315,115.0,115.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M1858,P1-P1894,branch,2.63,2.0,F2a steepen,4.27,4.27,176.0,falls,451093.707,2564722.636,200,200,250.0,250.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M341,P1-P979,branch,6.11,2.0,F2a steepen,8.49,8.49,279.0,flat,445511.328,2565156.487,200,315,1162.0,670.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M6677,P1-P6992,branch,2.95,2.0,F2a steepen,7.15,7.15,554.0,rises,457638.528,2577855.729,200,250,175.0,175.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M879,P1-P894,branch,2.06,2.0,F2a steepen,4.2,4.2,169.0,flat,445221.671,2565231.405,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M2348,P1-P2415,branch,2.93,2.0,F2a steepen,4.4,4.4,378.0,rises,447089.428,2564175.071,200,200,94.0,94.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M4788,P1-P4789,main line,2.08,0.0,F1 regrade,3.55,1.48,200.0,falls,450561.244,2570528.334,200,200,0.0,0.0,2208.0,,,,F1 regrade
P1-M580,P1-P603,branch,2.6,2.0,F2a steepen,4.9,4.9,196.0,falls,444553.922,2564747.575,200,200,0.0,0.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M2378,P1-P2407,branch,3.12,2.0,F2a steepen,4.6,4.6,238.0,falls,446787.307,2564594.828,200,200,111.0,111.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M273,P1-P7673,branch,2.63,2.0,F2a steepen,4.41,4.41,86.0,flat,454557.547,2576865.411,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M6686,P1-P7079,branch,4.37,2.0,F2a steepen,5.88,5.88,200.0,falls,457891.208,2578371.3,200,200,271.0,271.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M1049,P1-P1072,branch,3.37,2.0,F2a steepen,4.85,4.85,84.0,rises,446756.776,2566211.735,200,200,108.0,108.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M5437,P1-P5438,main line,2.29,2.0,F2a steepen,3.93,3.93,84.0,falls,445927.91,2571953.985,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M6688,P1-P7083,branch,2.21,2.0,F2a steepen,5.68,5.68,1257.0,flat,458024.244,2578463.707,200,200,0.0,0.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M6688,P1-P7101,branch,4.2,2.0,F2a steepen,5.68,5.68,200.0,flat,458024.244,2578463.707,200,200,386.0,386.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M6596,P1-P6766,branch,3.62,2.0,F2a steepen,5.4,5.4,82.0,flat,452855.659,2573374.183,200,355,117.0,117.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M4827,P1-P4919,branch,5.68,2.0,F2a steepen,9.37,9.37,83.0,falls,450252.462,2571287.599,200,355,799.0,439.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M6685,P1-P7077,branch,4.21,2.0,F2a steepen,5.87,5.87,200.0,falls,457823.668,2578322.901,200,200,271.0,271.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M2456,P1-P2471,branch,3.17,2.0,F2a steepen,5.84,5.84,274.0,falls,447636.926,2564614.148,200,200,370.0,370.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M172,P1-P6571,branch,3.32,2.0,F2a steepen,5.29,5.29,284.0,falls,450937.13,2571902.423,200,630,120.0,120.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M3739,P1-P3817,branch,5.55,2.0,F2a steepen,7.03,7.03,106.0,falls,450822.205,2568322.278,200,355,880.0,428.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M6592,P1-P6747,branch,3.25,2.0,F2a steepen,4.79,4.79,95.0,falls,452611.424,2573210.334,200,355,135.0,135.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M4891,P1-P5278,branch,5.21,2.0,F2a steepen,7.02,7.02,108.0,flat,454294.6,2574743.742,200,200,828.0,208.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M1502,P1-P1561,branch,7.05,2.0,F2a steepen,8.53,8.53,179.0,falls,448315.137,2565097.439,200,280,2421.0,1001.0,5236.0,,,,"F2 lower the branch, 4 %"
P1-M3483,P1-P3530,branch,2.37,2.0,F2a steepen,6.06,6.06,418.0,falls,449941.619,2567954.673,200,200,167.0,167.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M6376,P1-P6410,branch,2.58,2.0,F2a steepen,4.36,4.36,88.0,flat,447340.602,2571547.986,200,200,113.0,113.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M3757,P1-P4052,branch,5.34,2.0,F2a steepen,9.39,9.39,86.0,flat,450883.673,2569532.04,200,200,1723.0,619.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M251,P1-P7581,branch,3.61,2.0,F2a steepen,6.38,6.38,284.0,falls,453999.841,2575561.097,200,250,175.0,175.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M7435,P1-P7464,branch,3.63,2.0,F2a steepen,5.11,5.11,100.0,falls,453231.169,2574440.896,200,200,244.0,244.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M5769,P1-P5823,branch,2.01,2.0,F2a steepen,4.11,4.11,197.0,falls,448847.138,2572478.871,200,250,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M209,P1-P7426,branch,10.26,2.0,F2a steepen,11.83,11.83,186.0,falls,452327.204,2573819.634,200,315,6631.0,1309.0,11897.0,,,,"F2 lower the branch, 4 %"
P1-M614,P1-P681,branch,2.84,2.0,F2a steepen,7.61,7.61,1052.0,flat,443414.277,2565521.635,200,900,209.0,209.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M375,P1-P1125,branch,4.71,2.0,F2a steepen,7.35,7.35,88.0,rises,446945.67,2566660.502,200,200,264.0,264.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M2677,P1-P2770,branch,3.17,2.0,F2a steepen,5.0,5.0,103.0,flat,447930.341,2566559.25,200,200,132.0,132.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M526,P1-P737,branch,8.85,2.0,F2a steepen,12.49,12.49,81.0,flat,443913.758,2565005.619,200,900,6302.0,1855.0,15466.0,,,,"F2 lower the branch, 4 %"
P1-M526,P1-P606,main line,2.87,2.0,F2a steepen,12.49,12.49,88.0,flat,443913.758,2565005.619,900,900,0.0,0.0,15466.0,,,,"F2 lower the branch, 4 %"
P1-M3711,P1-P3712,main line,4.95,2.0,F1 regrade,6.43,11.16,100.0,falls,451532.525,2567075.003,200,200,0.0,0.0,3865.0,,,,F1 regrade
P1-M3752,P1-P4042,branch,6.31,2.0,F2a steepen,9.52,9.52,93.0,falls,450973.506,2569159.549,200,250,2228.0,1014.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M372,P1-P1123,branch,5.22,2.0,F2a steepen,6.98,6.98,175.0,rises,446805.731,2566488.985,200,200,476.0,476.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M6380,P1-P6423,branch,2.16,2.0,F2a steepen,3.83,3.83,205.0,flat,447205.176,2571228.354,200,200,0.0,0.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M2574,P1-P2647,branch,2.19,2.0,F2a steepen,3.67,3.67,100.0,rises,447140.931,2565668.96,200,200,116.0,116.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M3548,P1-P3549,main line,2.52,0.0,F1 regrade,4.93,2.41,88.0,falls,450142.18,2568633.207,200,200,0.0,0.0,2993.0,,,,F1 regrade
P1-M1389,P1-P1414,branch,2.23,2.0,F2a steepen,4.41,4.41,100.0,flat,446771.296,2563514.881,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M5855,P1-P5879,branch,3.2,2.0,F2a steepen,4.68,4.68,202.0,falls,448535.706,2573615.244,200,200,193.0,193.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M3447,P1-P4463,branch,6.66,2.0,F2a steepen,8.13,8.13,42.0,falls,450543.352,2569275.424,200,200,1690.0,299.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M424,P1-P425,main line,2.15,2.0,F2a steepen,5.73,5.73,78.0,flat,444683.164,2563973.473,200,200,0.0,0.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M4052,P1-P4063,branch,2.89,2.0,F2a steepen,4.37,4.72,157.0,falls,450946.434,2569590.325,200,200,116.0,116.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M502,P1-P511,branch,2.93,2.0,F2a steepen,6.13,6.13,88.0,falls,445216.355,2564234.06,200,200,126.0,126.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M1618,P1-P1637,branch,2.55,2.0,F2a steepen,5.05,5.05,192.0,flat,448365.349,2565917.322,200,200,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M151,P1-P4822,branch,4.8,2.0,F2a steepen,11.66,11.66,739.0,rises,449826.656,2570745.201,355,1000,10739.0,10739.0,11897.0,,,,"F2 lower the branch, 4 %"
P1-M1491,P1-P1544,branch,6.17,2.0,F2a steepen,8.18,8.18,255.0,flat,448206.103,2564478.207,200,280,1094.0,536.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M2431,P1-P2432,main line,3.31,0.0,F1 regrade,5.16,1.86,89.0,falls,447470.371,2564885.008,200,200,0.0,0.0,3292.0,,,,F1 regrade
P1-M6382,P1-P6430,branch,2.96,2.0,F2a steepen,4.43,4.43,89.0,falls,447123.932,2571167.839,200,200,114.0,114.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M537,P1-P790,branch,6.78,2.0,F2a steepen,8.26,8.26,89.0,flat,444371.884,2565399.611,200,250,1875.0,711.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M545,P1-P803,branch,6.22,2.0,F2a steepen,8.01,8.01,180.0,falls,444901.187,2565440.241,200,250,870.0,604.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M1510,P1-P1646,branch,7.76,2.0,F2a steepen,9.24,9.24,207.0,falls,448394.957,2565714.092,200,200,2262.0,879.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M67,P1-P68,main line,3.31,2.0,F2a steepen,8.57,8.57,129.0,flat,447302.127,2566125.73,1400,1400,10354.0,10354.0,5236.0,,,576,vortex drop shaft
P1-M910,P1-P946,branch,2.25,2.0,F2a steepen,6.83,6.83,198.0,flat,446007.598,2565016.871,200,200,195.0,195.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M6085,P1-P6101,branch,2.61,2.0,F2a steepen,4.87,4.87,276.0,flat,448257.124,2571943.378,200,200,128.0,128.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M7183,P1-P7235,branch,7.18,2.0,F2a steepen,9.61,9.61,433.0,falls,451912.737,2573897.402,200,250,2521.0,563.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M563,P1-P838,branch,4.17,2.0,F2a steepen,6.04,6.04,93.0,falls,446134.032,2565942.874,200,200,250.0,250.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M2562,P1-P2592,branch,3.51,2.0,F2a steepen,9.56,9.56,263.0,falls,446905.419,2564975.085,200,250,806.0,806.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M2678,P1-P2771,branch,3.45,2.0,F2a steepen,5.03,5.03,100.0,flat,447981.474,2566630.73,200,200,128.0,128.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M3550,P1-P3551,main line,3.08,2.0,F1 regrade,5.35,5.53,91.0,falls,450132.446,2568659.94,200,200,0.0,0.0,3292.0,,,,F1 regrade
P1-M550,P1-P809,branch,4.68,2.0,F2a steepen,6.16,6.16,195.0,rises,445232.725,2565470.708,200,200,477.0,367.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M267,P1-P7609,branch,2.83,2.0,F2a steepen,4.72,4.72,242.0,flat,454420.849,2576511.991,200,200,101.0,101.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M3788,P1-P3789,main line,7.97,2.0,F2a steepen,9.45,13.32,600.0,falls,452230.779,2570696.045,200,200,12821.0,0.0,5441.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M309,P1-P416,branch,9.08,2.0,F2a steepen,14.98,14.98,94.0,flat,443924.609,2563974.043,200,1000,14066.0,4685.0,26062.0,,,,"F2 lower the branch, 4 %"
P1-M1794,P1-P1846,branch,7.67,2.0,F2a steepen,9.97,9.97,91.0,flat,449577.044,2564663.018,200,450,2973.0,1028.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M6257,P1-P6277,branch,4.58,2.0,F2a steepen,6.65,6.65,515.0,flat,447204.651,2572718.818,200,200,315.0,315.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M564,P1-P839,branch,4.51,2.0,F2a steepen,5.99,5.99,143.0,falls,446211.11,2565989.297,200,200,386.0,386.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M627,P1-P717,branch,2.29,2.0,F2a steepen,3.77,3.77,276.0,rises,444186.476,2565887.316,200,200,116.0,116.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M7208,P1-P7332,branch,5.75,2.0,F2a steepen,7.22,7.22,100.0,rises,453022.027,2575403.826,200,200,829.0,544.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M4939,P1-P4979,branch,2.83,2.0,F2a steepen,5.25,5.25,147.0,falls,451977.314,2571873.427,200,200,142.0,142.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M1505,P1-P1600,branch,7.59,2.0,F2a steepen,9.07,9.07,100.0,falls,448315.035,2565354.384,200,250,2647.0,914.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M351,P1-P995,branch,2.57,2.0,F2a steepen,8.7,8.7,205.0,flat,445841.789,2565522.254,200,280,0.0,0.0,5236.0,,,,"F2 lower the branch, 4 %"
P1-M1823,P1-P1947,branch,2.73,2.0,F2a steepen,8.1,8.1,92.0,rises,451203.966,2565476.612,200,200,162.0,162.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M169,P1-P6569,branch,2.81,2.0,F2a steepen,4.29,4.29,193.0,falls,450797.262,2571738.543,200,630,119.0,119.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M5376,P1-P5446,branch,9.57,2.0,F2a steepen,12.04,12.04,93.0,flat,449731.954,2570787.658,200,800,7937.0,1918.0,15466.0,,,,"F2 lower the branch, 4 %"
P1-M536,P1-P789,branch,7.55,2.0,F2a steepen,9.03,9.03,67.0,flat,444278.3,2565399.28,200,250,3048.0,613.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M1167,P1-P1168,main line,5.87,2.0,F2a steepen,11.53,11.53,194.0,flat,445907.222,2562688.66,1000,1000,27187.0,27187.0,11897.0,,,636,vortex drop shaft
P1-M3785,P1-P3786,main line,6.92,2.0,F2a steepen,8.39,12.99,900.0,falls,452032.657,2570485.248,200,200,354.0,0.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M316,P1-P317,branch,3.05,2.0,F2a steepen,12.7,12.7,935.0,rises,443924.247,2564653.768,355,1000,2087.0,2087.0,17168.0,,,,"F2 lower the branch, 4 %"
P1-M3700,P1-P3701,main line,3.97,0.47,F1 regrade,6.37,2.87,1140.0,falls,451148.028,2567448.695,200,200,0.0,0.0,3865.0,,,,F1 regrade
P1-M5315,P1-P5316,main line,3.16,0.0,F1 regrade,4.64,1.48,95.0,falls,455790.614,2574261.657,200,200,0.0,0.0,2993.0,,,,F1 regrade
P1-M3016,P1-P3139,branch,2.06,2.0,F2a steepen,3.54,3.54,247.0,flat,448931.235,2569680.181,200,280,116.0,116.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M2417,P1-P2418,main line,2.71,0.0,F1 regrade,4.18,1.48,100.0,falls,447061.641,2564452.117,200,200,0.0,0.0,2700.0,,,,F1 regrade
P1-M7128,P1-P7153,branch,4.52,2.0,F2a steepen,7.72,7.72,149.0,falls,452292.886,2573247.366,200,200,528.0,528.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M1193,P1-P1448,branch,5.06,2.0,F2a steepen,8.74,8.74,197.0,flat,447456.965,2563646.92,200,1000,570.0,570.0,5236.0,,,,"F2 lower the branch, 4 %"
P1-M106,P1-P3378,branch,6.64,2.0,F2a steepen,9.36,9.36,653.0,flat,448993.769,2567788.248,200,1200,1495.0,947.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M6252,P1-P6267,branch,3.23,2.0,F2a steepen,7.36,7.36,113.0,flat,447354.829,2572253.333,200,200,232.0,232.0,4391.0,,,,"F2 lower the branch, 4 %"
P1-M3792,P1-P3793,main line,7.58,2.0,F2a steepen,9.06,15.54,200.0,falls,452612.25,2570772.605,200,200,333.0,0.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M2152,P1-P2179,branch,2.41,2.0,F2a steepen,4.38,4.38,541.0,rises,450861.846,2566498.055,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M1517,P1-P1649,branch,7.42,2.0,F2a steepen,8.9,8.9,228.0,rises,448552.726,2566281.33,200,200,2423.0,884.0,5236.0,,,,"F2 lower the branch, 4 %"
P1-M3777,P1-P3778,main line,4.74,1.25,F1 regrade,6.22,2.73,1700.0,falls,451289.345,2570286.278,200,200,0.0,0.0,3865.0,,,,F1 regrade
P1-M5778,P1-P5881,branch,3.5,2.0,F2a steepen,4.98,4.98,333.0,falls,448758.635,2573016.618,200,200,244.0,244.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M6601,P1-P6769,branch,2.5,2.0,F2a steepen,5.46,5.46,98.0,falls,453169.361,2573696.992,200,355,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M1802,P1-P1850,branch,4.31,2.0,F2a steepen,6.81,6.81,340.0,flat,450374.061,2564702.123,200,450,300.0,300.0,4135.0,,,,"F2 lower the branch, 4 %"
P1-M500,P1-P510,branch,3.82,2.0,F2a steepen,5.3,5.3,100.0,falls,445116.704,2564133.711,200,200,244.0,244.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M3484,P1-P3538,branch,2.41,2.0,F2a steepen,5.78,5.78,194.0,flat,449946.076,2568039.034,200,200,0.0,0.0,3548.0,,,,"F2 lower the branch, 4 %"
P1-M3706,P1-P3707,main line,8.97,5.48,F2b at 3 m/s only,10.44,6.95,600.0,falls,451286.882,2567485.606,200,200,,0.0,8699.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M345,P1-P990,branch,6.04,2.0,F2a steepen,8.48,8.48,174.0,flat,445635.789,2565284.254,200,280,742.0,670.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M3779,P1-P3780,main line,5.55,2.06,F2a steepen,7.03,3.54,1500.0,falls,451451.408,2570394.696,200,200,,0.0,4391.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M3708,P1-P3709,main line,8.77,2.0,F2a steepen,10.25,7.69,400.0,falls,451432.794,2567352.928,200,200,60295.0,0.0,8699.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M3709,P1-P3710,main line,8.59,2.0,F2a steepen,10.06,10.79,300.0,falls,451480.65,2567266.046,200,200,17143.0,0.0,8699.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M3789,P1-P3790,main line,4.9,2.0,F1 regrade,6.37,12.72,500.0,falls,452318.92,2570718.924,200,200,0.0,0.0,3865.0,,,,F1 regrade
P1-M3780,P1-P3781,main line,6.56,3.07,F2b at 3 m/s only,8.04,4.55,1400.0,falls,451537.851,2570442.808,200,200,,0.0,5030.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M2674,P1-P2768,branch,3.73,2.0,F2a steepen,6.06,6.06,100.0,flat,447799.796,2566379.898,200,250,269.0,269.0,3865.0,,,,"F2 lower the branch, 4 %"
P1-M3552,P1-P3553,main line,2.53,2.0,F1 regrade,4.01,4.72,127.0,falls,450093.095,2568676.881,200,200,0.0,0.0,2700.0,,,,F1 regrade
P1-M3707,P1-P3708,main line,6.43,2.0,F2a steepen,7.9,4.41,500.0,falls,451353.238,2567412.878,200,200,79341.0,0.0,4825.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M6398,P1-P6455,branch,2.27,2.0,F2a steepen,3.75,3.75,200.0,falls,446156.462,2571452.992,200,200,116.0,116.0,2208.0,,,,"F2 lower the branch, 4 %"
P1-M7190,P1-P7253,branch,4.63,2.0,F2a steepen,8.31,8.31,771.0,flat,451941.783,2574373.395,200,200,613.0,613.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M3784,P1-P3785,main line,8.96,2.0,F2a steepen,10.44,11.56,1000.0,falls,451933.163,2570479.267,200,200,51094.0,0.0,8699.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M3781,P1-P3782,main line,8.66,5.17,F2b at 3 m/s only,10.13,6.64,1300.0,falls,451633.691,2570469.626,200,200,,0.0,8699.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M1653,P1-P1654,main line,2.8,0.0,F1 regrade,4.28,1.48,100.0,falls,448748.682,2566431.339,200,200,0.0,0.0,2700.0,,,,F1 regrade
P1-M193,P1-P7127,branch,4.23,2.0,F2a steepen,11.09,11.09,113.0,falls,452252.784,2573141.622,200,450,607.0,607.0,10718.0,,,,"F2 lower the branch, 4 %"
P1-M23,P1-P24,main line,4.54,2.0,F2a steepen,11.67,11.67,217.0,flat,445701.77,2562724.983,1400,1600,48143.0,48143.0,11897.0,,,636,vortex drop shaft
P1-M3317,P1-P3372,branch,2.24,2.0,F2a steepen,4.09,4.09,207.0,falls,448850.318,2568665.995,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M5359,P1-P5360,main line,3.37,0.0,F1 regrade,4.84,1.48,464.0,falls,455682.447,2574493.675,200,200,0.0,0.0,2993.0,,,,F1 regrade
P1-M4833,P1-P4834,main line,2.05,2.0,F2a steepen,8.04,8.04,341.0,flat,450747.555,2571618.434,355,355,0.0,0.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M3704,P1-P3705,main line,7.31,3.81,F2b at 3 m/s only,8.78,5.29,800.0,falls,451173.214,2567650.075,200,200,,0.0,5236.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M3705,P1-P3706,main line,9.13,5.64,F2b at 3 m/s only,10.61,7.12,700.0,falls,451231.275,2567568.712,200,200,,0.0,9656.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M3783,P1-P3784,main line,8.66,2.0,F2a steepen,10.14,8.09,1100.0,falls,451833.191,2570476.975,200,200,164780.0,0.0,8699.0,,,,"F2 lower the branch, steeper than 4 % (to 3 m/s)"
P1-M6783,P1-P6788,branch,2.39,2.0,F2a steepen,4.31,4.31,100.0,rises,453145.206,2574010.388,200,200,0.0,0.0,2700.0,,,,"F2 lower the branch, 4 %"
P1-M1817,P1-P1933,branch,6.05,2.0,F2a steepen,7.53,7.53,108.0,flat,451175.582,2565333.294,200,200,957.0,775.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M190,P1-P6586,branch,5.99,2.0,F2a steepen,9.85,9.85,392.0,flat,452197.882,2572973.576,355,630,2244.0,2244.0,7070.0,,,,"F2 lower the branch, 4 %"
P1-M5852,P1-P5853,main line,3.51,2.0,F2a steepen,7.59,7.59,122.0,falls,448586.665,2573401.195,200,200,123.0,123.0,4825.0,,,,"F2 lower the branch, 4 %"
P1-M174,P1-P6574,branch,3.92,2.0,F2a steepen,5.4,5.4,169.0,flat,451072.055,2572059.486,200,630,244.0,244.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M1205,P1-P1786,branch,7.58,2.0,F2a steepen,9.28,9.28,100.0,flat,448388.887,2564010.506,200,1000,1942.0,798.0,5441.0,,,,"F2 lower the branch, 4 %"
P1-M1089,P1-P1110,branch,2.34,2.0,F2a steepen,5.12,5.12,146.0,flat,447166.036,2566679.487,200,200,0.0,0.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M265,P1-P7607,branch,3.04,2.0,F2a steepen,4.83,4.83,106.0,flat,454335.567,2576401.242,200,200,68.0,68.0,2993.0,,,,"F2 lower the branch, 4 %"
P1-M7438,P1-P7516,branch,3.23,2.0,F2a steepen,5.08,5.08,192.0,falls,453006.927,2574631.092,200,200,128.0,128.0,3292.0,,,,"F2 lower the branch, 4 %"
P1-M348,P1-P994,branch,6.57,2.0,F2a steepen,8.44,8.44,100.0,flat,445789.873,2565392.983,200,280,1187.0,606.0,5030.0,,,,"F2 lower the branch, 4 %"
P1-M1209,P1-P1787,branch,7.8,2.0,F2a steepen,9.75,9.75,205.0,flat,448694.476,2564268.757,200,1000,2169.0,1061.0,7070.0,,,,"F2 lower the branch, 4 %"
